{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54.pdf",
  "extraction_timestamp": "2025-11-17T15:40:37.104549",
  "total_records": 1381,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Power Inverter 5/6-200E Packaged R290",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Power Inverter 5/6-200E Packaged R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0135-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "0.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "31.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ50VAA(-BS) + EHPT20X-*M*E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz50vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:59 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "4 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.78 kW",
      "medium_temperature": "1.27 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "59 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "40 dB(A)",
      "column_2": "40 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "135 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.51",
      "medium_temperature": "3.46",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.39",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.992",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.69 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.22",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.982",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "4.8",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.947",
      "medium_temperature": "0.958",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.68 kW",
      "medium_temperature": "1.8 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.5",
      "medium_temperature": "6.54",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.933",
      "medium_temperature": "0.946",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.02",
      "medium_temperature": "2.39",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.07",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.1 kW",
      "medium_temperature": "0.1 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2291 kWh",
      "medium_temperature": "2984 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "159 %",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.82",
      "medium_temperature": "4.04",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.994",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.21 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "3.38",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.984",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.53",
      "medium_temperature": "5.96",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.945",
      "medium_temperature": "0.951",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.989",
      "medium_temperature": "0.994",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1148 kWh",
      "medium_temperature": "1652 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ50VAA(-BS) + ERPT20X-*M*E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz50vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:59 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "4 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.78 kW",
      "medium_temperature": "1.27 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.15",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "1.31 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.2",
      "+18\u00b0c/+23\u00b0c": "4.2",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "3.2",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "59 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "138 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.53",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.39",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.992",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.69 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.22",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.982",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.73 kW",
      "medium_temperature": "1.73 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.08",
      "medium_temperature": "4.8",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.947",
      "medium_temperature": "0.958",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.68 kW",
      "medium_temperature": "1.8 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.5",
      "medium_temperature": "6.54",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.933",
      "medium_temperature": "0.946",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.02",
      "medium_temperature": "2.39",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.9 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2.07",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.1 kW",
      "medium_temperature": "0.1 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2236 kWh",
      "medium_temperature": "2929 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "165 %",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "4.21",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.994",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.21 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "3.38",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.973",
      "medium_temperature": "0.984",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.53",
      "medium_temperature": "5.96",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.945",
      "medium_temperature": "0.951",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.989",
      "medium_temperature": "0.994",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1082 kWh",
      "medium_temperature": "1586 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "4.2 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "4.89",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "4.2 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "3.2",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.985",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.07 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.69",
      "+18\u00b0c/+23\u00b0c": "4.3",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.976",
      "+18\u00b0c/+23\u00b0c": "0.979",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.51 kW",
      "+18\u00b0c/+23\u00b0c": "1.97 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48",
      "+18\u00b0c/+23\u00b0c": "5.59",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.955",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.31 kW",
      "+18\u00b0c/+23\u00b0c": "1.8 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "eer_tj_=_20\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.39": "0.938",
      "7.24": "0.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Poff",
      "5.39": "15 W",
      "7.24": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PTO",
      "5.39": "15 W",
      "7.24": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PSB",
      "5.39": "15 W",
      "7.24": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PCK",
      "5.39": "0 W",
      "7.24": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Annual energy consumption Qce",
      "5.39": "481 kWh",
      "7.24": "515 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ50VAA(-BS) + ERPX-ME",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz50vaa(-bs)_+_erpx-me": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz50vaa(-bs)_+_erpx-me": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz50vaa(-bs)_+_erpx-me": "Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz50vaa(-bs)_+_erpx-me": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz50vaa(-bs)_+_erpx-me": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz50vaa(-bs)_+_erpx-me": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz50vaa(-bs)_+_erpx-me": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_erpx-me": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_erpx-me": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz50vaa(-bs)_+_erpx-me": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "4 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.78 kW",
      "medium_temperature": "1.27 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.15",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "1.31 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.2",
      "+18\u00b0c/+23\u00b0c": "4.2",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "3.2",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "138 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.53",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-25 \u00b0C",
      "column_2": "-25 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.42 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.39",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.992",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.69 kW",
      "column_2": "2.69 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.42",
      "column_2": "3.22",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.982",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "1.73 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.08",
      "column_2": "4.8",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.947",
      "column_2": "0.958",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.68 kW",
      "column_2": "1.8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.5",
      "column_2": "6.54",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.933",
      "column_2": "0.946",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.42 kW",
      "column_2": "4.42 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.39",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.9 kW",
      "column_2": "4.9 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.76",
      "column_2": "2.07",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2236 kWh",
      "column_2": "2929 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "165 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "4.21",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.994",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.21 kW",
      "column_2": "3.21 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.69",
      "column_2": "3.38",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.973",
      "column_2": "0.984",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.04 kW",
      "column_2": "1.84 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.53",
      "column_2": "5.96",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.945",
      "column_2": "0.951",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.52",
      "column_2": "2.07",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.52",
      "column_2": "2.07",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.989",
      "column_2": "0.994",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1082 kWh",
      "column_2": "1586 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "4.2 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "4.89",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "4.2 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "3.2",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.985",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.07 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.69",
      "+18\u00b0c/+23\u00b0c": "4.3",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.976",
      "+18\u00b0c/+23\u00b0c": "0.979",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.51 kW",
      "+18\u00b0c/+23\u00b0c": "1.97 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48",
      "+18\u00b0c/+23\u00b0c": "5.59",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.955",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.31 kW",
      "+18\u00b0c/+23\u00b0c": "1.8 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.39",
      "+18\u00b0c/+23\u00b0c": "7.24",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.938",
      "+18\u00b0c/+23\u00b0c": "0.94",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "481 kWh",
      "+18\u00b0c/+23\u00b0c": "515 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ50VAA(-BS) + ERPX-*M*E",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "Heating (medium temp)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "Indoor, Outdoor",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "Warmer",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "Outdoor Air",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "Yes",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz50vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "4 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.78 kW",
      "medium_temperature": "1.27 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.15",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "1.31 kW",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.2",
      "+18\u00b0c/+23\u00b0c": "4.2",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "3.2",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "138 %",
      "source_page": 13,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 13,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.53",
      "source_page": 13,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-25 \u00b0C",
      "column_2": "-25 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.42 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.39",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.992",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.69 kW",
      "column_2": "2.69 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.42",
      "column_2": "3.22",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.982",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "1.73 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.08",
      "column_2": "4.8",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.947",
      "column_2": "0.958",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.68 kW",
      "column_2": "1.8 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.5",
      "column_2": "6.54",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.933",
      "column_2": "0.946",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.42 kW",
      "column_2": "4.42 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.39",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.9 kW",
      "column_2": "4.9 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.76",
      "column_2": "2.07",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2236 kWh",
      "column_2": "2929 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "165 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "4.21",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.994",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.21 kW",
      "column_2": "3.21 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.69",
      "column_2": "3.38",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.973",
      "column_2": "0.984",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.04 kW",
      "column_2": "1.84 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.53",
      "column_2": "5.96",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.945",
      "column_2": "0.951",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.52",
      "column_2": "2.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.52",
      "column_2": "2.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.989",
      "column_2": "0.994",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1082 kWh",
      "column_2": "1586 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "4.2 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "4.89",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "4.2 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "3.2",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.985",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.07 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.69",
      "+18\u00b0c/+23\u00b0c": "4.3",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.976",
      "+18\u00b0c/+23\u00b0c": "0.979",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.51 kW",
      "+18\u00b0c/+23\u00b0c": "1.97 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48",
      "+18\u00b0c/+23\u00b0c": "5.59",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.955",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.31 kW",
      "+18\u00b0c/+23\u00b0c": "1.8 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.39",
      "+18\u00b0c/+23\u00b0c": "7.24",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.938",
      "+18\u00b0c/+23\u00b0c": "0.94",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "481 kWh",
      "+18\u00b0c/+23\u00b0c": "515 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ50VAA(-BS) + -",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz50vaa(-bs)_+_-": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz50vaa(-bs)_+_-": "Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz50vaa(-bs)_+_-": "Warmer",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz50vaa(-bs)_+_-": "Outdoor Air",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz50vaa(-bs)_+_-": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz50vaa(-bs)_+_-": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz50vaa(-bs)_+_-": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_-": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz50vaa(-bs)_+_-": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz50vaa(-bs)_+_-": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "4 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.78 kW",
      "medium_temperature": "1.27 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3.15",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.03 kW",
      "+18\u00b0c/+23\u00b0c": "1.31 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.2",
      "+18\u00b0c/+23\u00b0c": "4.2",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "3.2",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "138 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.53",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-25 \u00b0C",
      "column_2": "-25 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.42 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.39",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.992",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.69 kW",
      "column_2": "2.69 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.42",
      "column_2": "3.22",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.982",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "1.73 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.08",
      "column_2": "4.8",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.947",
      "column_2": "0.958",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.68 kW",
      "column_2": "1.8 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.5",
      "column_2": "6.54",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.933",
      "column_2": "0.946",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.42 kW",
      "column_2": "4.42 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.39",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.9 kW",
      "column_2": "4.9 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.76",
      "column_2": "2.07",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2236 kWh",
      "column_2": "2929 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "165 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.17",
      "medium_temperature": "4.21",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.07",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.994",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.21 kW",
      "column_2": "3.21 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.69",
      "column_2": "3.38",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.973",
      "column_2": "0.984",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.04 kW",
      "column_2": "1.84 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.53",
      "column_2": "5.96",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.945",
      "column_2": "0.951",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.52",
      "column_2": "2.07",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5 kW",
      "column_2": "5 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.52",
      "column_2": "2.07",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.989",
      "column_2": "0.994",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1082 kWh",
      "column_2": "1586 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "4.2 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "4.89",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.2 kW",
      "+18\u00b0c/+23\u00b0c": "4.2 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.1",
      "+18\u00b0c/+23\u00b0c": "3.2",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.985",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.35 kW",
      "+18\u00b0c/+23\u00b0c": "3.07 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.69",
      "+18\u00b0c/+23\u00b0c": "4.3",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.976",
      "+18\u00b0c/+23\u00b0c": "0.979",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.51 kW",
      "+18\u00b0c/+23\u00b0c": "1.97 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.48",
      "+18\u00b0c/+23\u00b0c": "5.59",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.955",
      "+18\u00b0c/+23\u00b0c": "0.957",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.31 kW",
      "+18\u00b0c/+23\u00b0c": "1.8 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.39",
      "+18\u00b0c/+23\u00b0c": "7.24",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.938",
      "+18\u00b0c/+23\u00b0c": "0.94",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "481 kWh",
      "+18\u00b0c/+23\u00b0c": "515 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ60VAA(-BS) + EHPT20X-*M*E",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "Warmer",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "Outdoor Air",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz60vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:59 h:min",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.1",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "59 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "40 dB(A)",
      "column_2": "40 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "53 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "137 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.5",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.35",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.23 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.4",
      "medium_temperature": "3.42",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.984",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.08 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.42",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.958",
      "medium_temperature": "0.968",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.8 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.69",
      "medium_temperature": "6.39",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.936",
      "medium_temperature": "0.944",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.35",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.9 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.63",
      "medium_temperature": "2.03",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.1 kW",
      "medium_temperature": "0.1 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2778 kWh",
      "medium_temperature": "3541 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "159 %",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.05",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.34",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.987",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.13 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "5.88",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.945",
      "medium_temperature": "0.952",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1357 kWh",
      "medium_temperature": "1981 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ60VAA(-BS) + ERPT20X-*M*E",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "Warmer",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "Outdoor Air",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz60vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.19",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:59 h:min",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.1",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.24 kW",
      "+18\u00b0c/+23\u00b0c": "1.53 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.6",
      "+18\u00b0c/+23\u00b0c": "4.6",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.9",
      "+18\u00b0c/+23\u00b0c": "3",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "59 h:min",
      "source_page": 23,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "139 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.56",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.35",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.23 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.4",
      "medium_temperature": "3.42",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.984",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.08 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.42",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.958",
      "medium_temperature": "0.968",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.8 kW",
      "medium_temperature": "1.7 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.69",
      "medium_temperature": "6.39",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.936",
      "medium_temperature": "0.944",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "2.35",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.9 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.63",
      "medium_temperature": "2.03",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.1 kW",
      "medium_temperature": "0.1 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2723 kWh",
      "medium_temperature": "3486 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "164 %",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.21",
      "medium_temperature": "4.19",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "3.34",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.987",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.13 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.8",
      "medium_temperature": "5.88",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.945",
      "medium_temperature": "0.952",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1291 kWh",
      "medium_temperature": "1914 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.6 kW",
      "+18\u00b0c/+23\u00b0c": "4.6 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.98",
      "+18\u00b0c/+23\u00b0c": "4.79",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.6 kW",
      "+18\u00b0c/+23\u00b0c": "4.6 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.9",
      "+18\u00b0c/+23\u00b0c": "3",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "0.99",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.37 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.64",
      "+18\u00b0c/+23\u00b0c": "4.19",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.979",
      "+18\u00b0c/+23\u00b0c": "0.981",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.7 kW",
      "+18\u00b0c/+23\u00b0c": "2.16 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.47",
      "+18\u00b0c/+23\u00b0c": "5.49",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.961",
      "+18\u00b0c/+23\u00b0c": "0.962",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.65 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "eer_tj_=_20\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.4": "0.951",
      "7.05": "0.952",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Poff",
      "5.4": "15 W",
      "7.05": "15 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PTO",
      "5.4": "15 W",
      "7.05": "15 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PSB",
      "5.4": "15 W",
      "7.05": "15 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PCK",
      "5.4": "0 W",
      "7.05": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Annual energy consumption Qce",
      "5.4": "543 kWh",
      "7.05": "576 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ60VAA(-BS) + ERPX-ME",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz60vaa(-bs)_+_erpx-me": "Heating (medium temp)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz60vaa(-bs)_+_erpx-me": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz60vaa(-bs)_+_erpx-me": "Warmer",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz60vaa(-bs)_+_erpx-me": "Outdoor Air",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz60vaa(-bs)_+_erpx-me": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz60vaa(-bs)_+_erpx-me": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz60vaa(-bs)_+_erpx-me": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_erpx-me": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_erpx-me": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz60vaa(-bs)_+_erpx-me": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.1",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.24 kW",
      "+18\u00b0c/+23\u00b0c": "1.53 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.6",
      "+18\u00b0c/+23\u00b0c": "4.6",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.9",
      "+18\u00b0c/+23\u00b0c": "3",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "139 %",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.56",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-25 \u00b0C",
      "column_2": "-25 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.31 kW",
      "column_2": "5.31 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.97",
      "column_2": "2.35",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.993",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.23 kW",
      "column_2": "3.23 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.4",
      "column_2": "3.42",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.984",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "2.08 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.78",
      "column_2": "4.42",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.958",
      "column_2": "0.968",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.7 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.69",
      "column_2": "6.39",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.936",
      "column_2": "0.944",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.31 kW",
      "column_2": "5.31 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.97",
      "column_2": "2.35",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.9 kW",
      "column_2": "5.9 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.03",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2723 kWh",
      "column_2": "3486 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "164 %",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.21",
      "medium_temperature": "4.19",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.86 kW",
      "column_2": "3.86 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.52",
      "column_2": "3.34",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.979",
      "column_2": "0.987",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.13 kW",
      "column_2": "1.85 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.8",
      "column_2": "5.88",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.945",
      "column_2": "0.952",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.37",
      "column_2": "2.03",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.37",
      "column_2": "2.03",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1291 kWh",
      "column_2": "1914 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.6 kW",
      "+18\u00b0c/+23\u00b0c": "4.6 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.98",
      "+18\u00b0c/+23\u00b0c": "4.79",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.6 kW",
      "+18\u00b0c/+23\u00b0c": "4.6 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.9",
      "+18\u00b0c/+23\u00b0c": "3",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "0.99",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.37 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.64",
      "+18\u00b0c/+23\u00b0c": "4.19",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.979",
      "+18\u00b0c/+23\u00b0c": "0.981",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.7 kW",
      "+18\u00b0c/+23\u00b0c": "2.16 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.47",
      "+18\u00b0c/+23\u00b0c": "5.49",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.961",
      "+18\u00b0c/+23\u00b0c": "0.962",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.65 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.4",
      "+18\u00b0c/+23\u00b0c": "7.05",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.951",
      "+18\u00b0c/+23\u00b0c": "0.952",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "543 kWh",
      "+18\u00b0c/+23\u00b0c": "576 kWh",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ60VAA(-BS) + ERPX-*M*E",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "Warmer",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "Outdoor Air",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz60vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.1",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.24 kW",
      "+18\u00b0c/+23\u00b0c": "1.53 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.6",
      "+18\u00b0c/+23\u00b0c": "4.6",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.9",
      "+18\u00b0c/+23\u00b0c": "3",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "139 %",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.56",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-25 \u00b0C",
      "column_2": "-25 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.31 kW",
      "column_2": "5.31 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.97",
      "column_2": "2.35",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.993",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.23 kW",
      "column_2": "3.23 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.4",
      "column_2": "3.42",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.984",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "2.08 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.78",
      "column_2": "4.42",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.958",
      "column_2": "0.968",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.7 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.69",
      "column_2": "6.39",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.936",
      "column_2": "0.944",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.31 kW",
      "column_2": "5.31 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.97",
      "column_2": "2.35",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.9 kW",
      "column_2": "5.9 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.03",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2723 kWh",
      "column_2": "3486 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "164 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.21",
      "medium_temperature": "4.19",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.86 kW",
      "column_2": "3.86 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.52",
      "column_2": "3.34",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.979",
      "column_2": "0.987",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.13 kW",
      "column_2": "1.85 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.8",
      "column_2": "5.88",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.945",
      "column_2": "0.952",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.37",
      "column_2": "2.03",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.37",
      "column_2": "2.03",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1291 kWh",
      "column_2": "1914 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.6 kW",
      "+18\u00b0c/+23\u00b0c": "4.6 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.98",
      "+18\u00b0c/+23\u00b0c": "4.79",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.6 kW",
      "+18\u00b0c/+23\u00b0c": "4.6 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.9",
      "+18\u00b0c/+23\u00b0c": "3",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "0.99",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.37 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.64",
      "+18\u00b0c/+23\u00b0c": "4.19",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.979",
      "+18\u00b0c/+23\u00b0c": "0.981",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.7 kW",
      "+18\u00b0c/+23\u00b0c": "2.16 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.47",
      "+18\u00b0c/+23\u00b0c": "5.49",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.961",
      "+18\u00b0c/+23\u00b0c": "0.962",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.65 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.4",
      "+18\u00b0c/+23\u00b0c": "7.05",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.951",
      "+18\u00b0c/+23\u00b0c": "0.952",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "543 kWh",
      "+18\u00b0c/+23\u00b0c": "576 kWh",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 32,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 32,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ60VAA(-BS) + -",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz60vaa(-bs)_+_-": "Heating (medium temp)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz60vaa(-bs)_+_-": "Outdoor",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz60vaa(-bs)_+_-": "Warmer",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz60vaa(-bs)_+_-": "Outdoor Air",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz60vaa(-bs)_+_-": "Yes",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz60vaa(-bs)_+_-": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz60vaa(-bs)_+_-": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_-": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz60vaa(-bs)_+_-": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz60vaa(-bs)_+_-": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.1",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.24 kW",
      "+18\u00b0c/+23\u00b0c": "1.53 kW",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.6",
      "+18\u00b0c/+23\u00b0c": "4.6",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.9",
      "+18\u00b0c/+23\u00b0c": "3",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "139 %",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.56",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-25 \u00b0C",
      "column_2": "-25 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.31 kW",
      "column_2": "5.31 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.97",
      "column_2": "2.35",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.993",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.23 kW",
      "column_2": "3.23 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.4",
      "column_2": "3.42",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.984",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "2.08 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.78",
      "column_2": "4.42",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.958",
      "column_2": "0.968",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.8 kW",
      "column_2": "1.7 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.69",
      "column_2": "6.39",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.936",
      "column_2": "0.944",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.31 kW",
      "column_2": "5.31 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.97",
      "column_2": "2.35",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.9 kW",
      "column_2": "5.9 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.63",
      "column_2": "2.03",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2723 kWh",
      "column_2": "3486 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "164 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.21",
      "medium_temperature": "4.19",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.03",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.86 kW",
      "column_2": "3.86 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.52",
      "column_2": "3.34",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.979",
      "column_2": "0.987",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.13 kW",
      "column_2": "1.85 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.8",
      "column_2": "5.88",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.945",
      "column_2": "0.952",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.37",
      "column_2": "2.03",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6 kW",
      "column_2": "6 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.37",
      "column_2": "2.03",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1291 kWh",
      "column_2": "1914 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.6 kW",
      "+18\u00b0c/+23\u00b0c": "4.6 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.98",
      "+18\u00b0c/+23\u00b0c": "4.79",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.6 kW",
      "+18\u00b0c/+23\u00b0c": "4.6 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.9",
      "+18\u00b0c/+23\u00b0c": "3",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "0.99",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.64 kW",
      "+18\u00b0c/+23\u00b0c": "3.37 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.64",
      "+18\u00b0c/+23\u00b0c": "4.19",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.979",
      "+18\u00b0c/+23\u00b0c": "0.981",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.7 kW",
      "+18\u00b0c/+23\u00b0c": "2.16 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.47",
      "+18\u00b0c/+23\u00b0c": "5.49",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.961",
      "+18\u00b0c/+23\u00b0c": "0.962",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.65 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.4",
      "+18\u00b0c/+23\u00b0c": "7.05",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.951",
      "+18\u00b0c/+23\u00b0c": "0.952",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "15 W",
      "+18\u00b0c/+23\u00b0c": "15 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "543 kWh",
      "+18\u00b0c/+23\u00b0c": "576 kWh",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_5_6-200E_Packaged_R290_Outdoor_Air_Water_54"
    }
  ]
}