      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "\u03b7s": "Prated",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "234_%": "5.92",
      "159_%": "4.05",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "234_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "234_%": "-20 \u00b0C",
      "159_%": "-20 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "234_%": "0.99",
      "159_%": "1",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "234_%": "5.5 kW",
      "159_%": "5.5 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "234_%": "4.92",
      "159_%": "3.24",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "234_%": "0.99",
      "159_%": "0.99",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "234_%": "3.6 kW",
      "159_%": "3.4 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "234_%": "7.77",
      "159_%": "5.76",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "234_%": "0.97",
      "159_%": "0.98",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "234_%": "60 \u00b0C",
      "159_%": "60 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "234_%": "15 W",
      "159_%": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "234_%": "15 W",
      "159_%": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "234_%": "15 W",
      "159_%": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "234_%": "0 W",
      "159_%": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "234_%": "Electricity",
      "159_%": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "234_%": "0 kW",
      "159_%": "0 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "234_%": "1920 kWh",
      "159_%": "2802 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85VAA(-BS) + ERPT20X-*M*D",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "Heating + DHW + low temp",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "Warmer Climate",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*d": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "145 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.42",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:58 h:min",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "161 %",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.78",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:28 h:min",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34 W",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "58 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_02",
      "value": "28 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "141 %",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5",
      "medium_temperature": "3.6",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.45",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.14",
      "medium_temperature": "7.08",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.8",
      "medium_temperature": "2.01",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3515 kWh",
      "medium_temperature": "4881 kWh",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "\u03b7s": "Prated",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "234_%": "5.92",
      "159_%": "4.05",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "234_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "234_%": "-20 \u00b0C",
      "159_%": "-20 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "234_%": "0.99",
      "159_%": "1",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "234_%": "5.5 kW",
      "159_%": "5.5 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "234_%": "4.92",
      "159_%": "3.24",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "234_%": "0.99",
      "159_%": "0.99",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "234_%": "3.6 kW",
      "159_%": "3.4 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "234_%": "7.77",
      "159_%": "5.76",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "234_%": "0.97",
      "159_%": "0.98",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "234_%": "60 \u00b0C",
      "159_%": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "234_%": "15 W",
      "159_%": "15 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "234_%": "15 W",
      "159_%": "15 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "234_%": "15 W",
      "159_%": "15 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "234_%": "0 W",
      "159_%": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "234_%": "Electricity",
      "159_%": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "234_%": "0 kW",
      "159_%": "0 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "234_%": "1920 kWh",
      "159_%": "2802 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85VAA(-BS)",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85vaa(-bs)": "Heating (medium temp)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85vaa(-bs)": "Outdoor",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85vaa(-bs)": "Warmer Climate",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85vaa(-bs)": "Yes",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85vaa(-bs)": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85vaa(-bs)": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85vaa(-bs)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "141 %",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5",
      "medium_temperature": "3.6",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.77",
      "medium_temperature": "3.45",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.2_kw": "6.81",
      "3.7_kw": "5",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.2_kw": "0.97",
      "3.7_kw": "0.98",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.2_kw": "3.2 kW",
      "3.7_kw": "3.4 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.2_kw": "9.14",
      "3.7_kw": "7.08",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.2_kw": "0.96",
      "3.7_kw": "0.97",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.2_kw": "7.5 kW",
      "3.7_kw": "7.5 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.2_kw": "3.1",
      "3.7_kw": "2.07",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "7.18 kW",
      "3.7_kw": "7.18 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "2.8",
      "3.7_kw": "2.01",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.2_kw": "60 \u00b0C",
      "3.7_kw": "60 \u00b0C",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.2_kw": "15 W",
      "3.7_kw": "15 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.2_kw": "15 W",
      "3.7_kw": "15 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.2_kw": "15 W",
      "3.7_kw": "15 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.2_kw": "0 W",
      "3.7_kw": "0 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.2_kw": "Electricity",
      "3.7_kw": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.2_kw": "1.32 kW",
      "3.7_kw": "1.32 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.2_kw": "3515 kWh",
      "3.7_kw": "4881 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.2_kw": "",
      "3.7_kw": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.2_kw": "",
      "3.7_kw": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.2_kw": "",
      "3.7_kw": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "159 %",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.92",
      "medium_temperature": "4.05",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "1.88",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.5 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.24",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.6 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.77",
      "medium_temperature": "5.76",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "1.88",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.51": "60 \u00b0C",
      "1.88": "60 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.51": "15 W",
      "1.88": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.51": "15 W",
      "1.88": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.51": "15 W",
      "1.88": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.51": "0 W",
      "1.88": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.51": "Electricity",
      "1.88": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.51": "0 kW",
      "1.88": "0 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.51": "1920 kWh",
      "1.88": "2802 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + EHPT20X-M*D",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_ehpt20x-m*d": "Heating + DHW + low temp",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_ehpt20x-m*d": "Indoor, Outdoor",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_ehpt20x-m*d": "Warmer Climate",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_ehpt20x-m*d": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_ehpt20x-m*d": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpt20x-m*d": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpt20x-m*d": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_ehpt20x-m*d": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "145 %",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.42",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:58 h:min",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36 W",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "161 %",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.78",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:28 h:min",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34 W",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "58 h:min",
      "source_page": 44,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_02",
      "value": "28 h:min",
      "source_page": 44,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "138 %",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.52",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.42",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "5",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.14",
      "medium_temperature": "7.08",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.95",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.8",
      "medium_temperature": "2.01",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3632 kWh",
      "medium_temperature": "4994 kWh",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "\u03b7s": "Prated",
      "224_%": "8.5 kW",
      "155_%": "8.5 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "224_%": "5.69",
      "155_%": "3.94",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "224_%": "2 \u00b0C",
      "155_%": "2 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "224_%": "-20 \u00b0C",
      "155_%": "-20 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "224_%": "8.5 kW",
      "155_%": "8.5 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "224_%": "3.51",
      "155_%": "1.88",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "224_%": "0.99",
      "155_%": "1",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "224_%": "5.5 kW",
      "155_%": "5.5 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "224_%": "5.1",
      "155_%": "3.31",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "224_%": "0.99",
      "155_%": "0.99",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "224_%": "3.6 kW",
      "155_%": "3.4 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "224_%": "7.78",
      "155_%": "5.76",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "224_%": "0.97",
      "155_%": "0.98",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "224_%": "8.5 kW",
      "155_%": "8.5 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "224_%": "3.51",
      "155_%": "1.88",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "224_%": "8.5 kW",
      "155_%": "8.5 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "224_%": "3.51",
      "155_%": "1.88",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "224_%": "60 \u00b0C",
      "155_%": "60 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "224_%": "22 W",
      "155_%": "22 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "224_%": "22 W",
      "155_%": "22 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "224_%": "22 W",
      "155_%": "22 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "224_%": "0 W",
      "155_%": "0 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "224_%": "Electricity",
      "155_%": "Electricity",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "224_%": "0 kW",
      "155_%": "0 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "224_%": "1997 kWh",
      "155_%": "2882 kWh",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 46,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + EHPT20X-*M*D",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*d": "Heating + DHW + low temp",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*d": "Indoor, Outdoor",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*d": "Warmer Climate",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*d": "n/a",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*d": "n/a",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*d": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*d": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*d": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "145 %",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.42",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:58 h:min",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36 W",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "161 %",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.78",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:28 h:min",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34 W",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 47,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 47,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 47,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "58 h:min",
      "source_page": 47,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_02",
      "value": "28 h:min",
      "source_page": 47,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "138 %",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.52",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.42",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "5",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.14",
      "medium_temperature": "7.08",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.95",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.8",
      "medium_temperature": "2.01",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3632 kWh",
      "medium_temperature": "4994 kWh",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "\u03b7s": "Prated",
      "224_%": "8.5 kW",
      "155_%": "8.5 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "224_%": "5.69",
      "155_%": "3.94",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "224_%": "2 \u00b0C",
      "155_%": "2 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "224_%": "-20 \u00b0C",
      "155_%": "-20 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "224_%": "8.5 kW",
      "155_%": "8.5 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "224_%": "3.51",
      "155_%": "1.88",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "224_%": "0.99",
      "155_%": "1",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "224_%": "5.5 kW",
      "155_%": "5.5 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "224_%": "5.1",
      "155_%": "3.31",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "224_%": "0.99",
      "155_%": "0.99",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "224_%": "3.6 kW",
      "155_%": "3.4 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "224_%": "7.78",
      "155_%": "5.76",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "224_%": "0.97",
      "155_%": "0.98",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "224_%": "8.5 kW",
      "155_%": "8.5 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "224_%": "3.51",
      "155_%": "1.88",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "224_%": "8.5 kW",
      "155_%": "8.5 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "224_%": "3.51",
      "155_%": "1.88",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "224_%": "60 \u00b0C",
      "155_%": "60 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "224_%": "22 W",
      "155_%": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "224_%": "22 W",
      "155_%": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "224_%": "22 W",
      "155_%": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "224_%": "0 W",
      "155_%": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "224_%": "Electricity",
      "155_%": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "224_%": "0 kW",
      "155_%": "0 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "224_%": "1997 kWh",
      "155_%": "2882 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + EHPX-M*D",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_ehpx-m*d": "Heating (medium temp)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_ehpx-m*d": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_ehpx-m*d": "Warmer Climate",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_ehpx-m*d": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_ehpx-m*d": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpx-m*d": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpx-m*d": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_ehpx-m*d": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "138 %",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.52",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.42",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.82": "0.97",
      "5": "0.97",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.82": "3.2 kW",
      "5": "3.4 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.82": "9.14",
      "5": "7.08",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.96",
      "5": "0.95",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "7.5 kW",
      "5": "7.5 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.82": "3.1",
      "5": "2.07",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "7.18 kW",
      "5": "7.18 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "2.8",
      "5": "2.01",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.82": "60 \u00b0C",
      "5": "60 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.82": "22 W",
      "5": "22 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.82": "22 W",
      "5": "22 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.82": "22 W",
      "5": "22 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.82": "0 W",
      "5": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "5": "Electricity",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "1.32 kW",
      "5": "1.32 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.82": "3632 kWh",
      "5": "4994 kWh",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "5": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "5": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "5": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "155 %",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.94",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "1.88",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.5 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.1",
      "medium_temperature": "3.31",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.6 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.76",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "1.88",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.51": "60 \u00b0C",
      "1.88": "60 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.51": "0 W",
      "1.88": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.51": "Electricity",
      "1.88": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.51": "0 kW",
      "1.88": "0 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.51": "1997 kWh",
      "1.88": "2882 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + EHPX-*M*D",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_ehpx-*m*d": "Heating (medium temp)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_ehpx-*m*d": "Indoor, Outdoor",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_ehpx-*m*d": "Warmer Climate",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_ehpx-*m*d": "n/a",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_ehpx-*m*d": "n/a",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpx-*m*d": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpx-*m*d": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_ehpx-*m*d": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "138 %",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.84",
      "medium_temperature": "3.52",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.69",
      "medium_temperature": "3.42",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.82": "0.97",
      "5": "0.97",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.82": "3.2 kW",
      "5": "3.4 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.82": "9.14",
      "5": "7.08",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.96",
      "5": "0.95",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "7.5 kW",
      "5": "7.5 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.82": "3.1",
      "5": "2.07",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "7.18 kW",
      "5": "7.18 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "2.8",
      "5": "2.01",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.82": "60 \u00b0C",
      "5": "60 \u00b0C",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.82": "22 W",
      "5": "22 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.82": "22 W",
      "5": "22 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.82": "22 W",
      "5": "22 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.82": "0 W",
      "5": "0 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "5": "Electricity",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "1.32 kW",
      "5": "1.32 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.82": "3632 kWh",
      "5": "4994 kWh",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "5": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "5": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "5": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "155 %",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.94",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "1.88",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.5 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.1",
      "medium_temperature": "3.31",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.6 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.76",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "1.88",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 54,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 54,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.51": "60 \u00b0C",
      "1.88": "60 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.51": "0 W",
      "1.88": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.51": "Electricity",
      "1.88": "Electricity",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.51": "0 kW",
      "1.88": "0 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.51": "1997 kWh",
      "1.88": "2882 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + ERPT20X-M*D",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "Heating + DHW + low temp",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "Indoor, Outdoor",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "Warmer Climate",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "Yes",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "n/a",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "n/a",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_erpt20x-m*d": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "145 %",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.42",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:58 h:min",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36 W",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "161 %",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.78",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:28 h:min",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34 W",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "58 h:min",
      "source_page": 56,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_02",
      "value": "28 h:min",
      "source_page": 56,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "141 %",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5",
      "medium_temperature": "3.6",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.46",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.14",
      "medium_temperature": "7.08",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.95",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.8",
      "medium_temperature": "2.01",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3514 kWh",
      "medium_temperature": "4884 kWh",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "\u03b7s": "Prated",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "234_%": "5.91",
      "159_%": "4.05",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "234_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "234_%": "-20 \u00b0C",
      "159_%": "-20 \u00b0C",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "234_%": "0.99",
      "159_%": "1",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "234_%": "5.5 kW",
      "159_%": "5.5 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "234_%": "4.98",
      "159_%": "3.26",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "234_%": "0.99",
      "159_%": "0.99",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "234_%": "3.6 kW",
      "159_%": "3.4 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "234_%": "7.78",
      "159_%": "5.76",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "234_%": "0.97",
      "159_%": "0.98",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "234_%": "60 \u00b0C",
      "159_%": "60 \u00b0C",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "234_%": "22 W",
      "159_%": "22 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "234_%": "22 W",
      "159_%": "22 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "234_%": "22 W",
      "159_%": "22 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "234_%": "0 W",
      "159_%": "0 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "234_%": "Electricity",
      "159_%": "Electricity",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "234_%": "0 kW",
      "159_%": "0 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "234_%": "1920 kWh",
      "159_%": "2805 kWh",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 58,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 58,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + ERPT20X-*M*D",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "Heating + DHW + low temp",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "Indoor, Outdoor",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "Warmer Climate",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "Yes",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "n/a",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "n/a",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*d": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "145 %",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.42",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:58 h:min",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "161 %",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.78",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:28 h:min",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34 W",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "58 h:min",
      "source_page": 59,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_02",
      "value": "28 h:min",
      "source_page": 59,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "141 %",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5",
      "medium_temperature": "3.6",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.46",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.81",
      "medium_temperature": "5",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.14",
      "medium_temperature": "7.08",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.95",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.18 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.8",
      "medium_temperature": "2.01",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.32 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3514 kWh",
      "medium_temperature": "4884 kWh",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "\u03b7s": "Prated",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "234_%": "5.91",
      "159_%": "4.05",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "234_%": "2 \u00b0C",
      "159_%": "2 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "234_%": "-20 \u00b0C",
      "159_%": "-20 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "234_%": "0.99",
      "159_%": "1",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "234_%": "5.5 kW",
      "159_%": "5.5 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "234_%": "4.98",
      "159_%": "3.26",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "234_%": "0.99",
      "159_%": "0.99",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "234_%": "3.6 kW",
      "159_%": "3.4 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "234_%": "7.78",
      "159_%": "5.76",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "234_%": "0.97",
      "159_%": "0.98",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "234_%": "8.5 kW",
      "159_%": "8.5 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "234_%": "3.51",
      "159_%": "1.88",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "234_%": "60 \u00b0C",
      "159_%": "60 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "234_%": "22 W",
      "159_%": "22 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "234_%": "22 W",
      "159_%": "22 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "234_%": "22 W",
      "159_%": "22 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "234_%": "0 W",
      "159_%": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "234_%": "Electricity",
      "159_%": "Electricity",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "234_%": "0 kW",
      "159_%": "0 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "234_%": "1920 kWh",
      "159_%": "2805 kWh",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS)",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)": "Heating (medium temp)",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)": "Outdoor",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)": "Warmer Climate",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85yaa(-bs)": "Yes",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.77 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.82",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "141 %",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5",
      "medium_temperature": "3.6",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.1",
      "medium_temperature": "2.07",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.6 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.46",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.2_kw": "6.81",
      "3.7_kw": "5",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.2_kw": "0.97",
      "3.7_kw": "0.97",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.2_kw": "3.2 kW",
      "3.7_kw": "3.4 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.2_kw": "9.14",
      "3.7_kw": "7.08",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.2_kw": "0.96",
      "3.7_kw": "0.95",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.2_kw": "7.5 kW",
      "3.7_kw": "7.5 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.2_kw": "3.1",
      "3.7_kw": "2.07",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "7.18 kW",
      "3.7_kw": "7.18 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "2.8",
      "3.7_kw": "2.01",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.2_kw": "60 \u00b0C",
      "3.7_kw": "60 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.2_kw": "22 W",
      "3.7_kw": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.2_kw": "22 W",
      "3.7_kw": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.2_kw": "22 W",
      "3.7_kw": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.2_kw": "0 W",
      "3.7_kw": "0 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.2_kw": "Electricity",
      "3.7_kw": "Electricity",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.2_kw": "1.32 kW",
      "3.7_kw": "1.32 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.2_kw": "3514 kWh",
      "3.7_kw": "4884 kWh",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.2_kw": "",
      "3.7_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.2_kw": "",
      "3.7_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "3.2_kw": "",
      "3.7_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "159 %",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.05",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "1.88",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.5 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.26",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.6 kW",
      "medium_temperature": "3.4 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.76",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.51",
      "medium_temperature": "1.88",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 63,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.32 kW 1.32 kW",
      "source_page": 63,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.51": "60 \u00b0C",
      "1.88": "60 \u00b0C",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.51": "22 W",
      "1.88": "22 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.51": "0 W",
      "1.88": "0 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.51": "Electricity",
      "1.88": "Electricity",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.51": "0 kW",
      "1.88": "0 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.51": "1920 kWh",
      "1.88": "2805 kWh",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM60VAA(-BS) + EHPT20X-*M*E",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "Warmer Climate",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "Outdoor Air",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm60vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 65,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 65,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 65,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 65,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 65,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 65,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 65,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.67 kW",
      "source_page": 65,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3",
      "source_page": 65,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 65,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 65,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "139 %",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.55",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.23",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.49",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.989",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.73",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.971",
      "medium_temperature": "0.981",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "7.17",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.961",
      "medium_temperature": "0.972",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.23",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.9 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.06",
      "medium_temperature": "2.02",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.1 kW",
      "medium_temperature": "0.1 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2603 kWh",
      "medium_temperature": "3488 kWh",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 66,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 66,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "154 %",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.52",
      "medium_temperature": "3.92",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.26",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.988",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.78",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.974",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1453 kWh",
      "medium_temperature": "2043 kWh",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 67,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 67,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM60VAA(-BS) + EHPT20X-MEHEW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "Heating + DHW + low temp",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "Indoor, Outdoor",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "Warmer Climate",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "Outdoor Air",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm60vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.67 kW",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 68,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 68,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "139 %",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.55",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.23",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.49",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.989",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.73",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.971",
      "medium_temperature": "0.981",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "7.17",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.961",
      "medium_temperature": "0.972",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.23",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.9 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.06",
      "medium_temperature": "2.02",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.1 kW",
      "medium_temperature": "0.1 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2603 kWh",
      "medium_temperature": "3488 kWh",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 69,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 69,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "218 %",
      "medium_temperature": "154 %",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.52",
      "medium_temperature": "3.92",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.26",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.988",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.78",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.974",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1453 kWh",
      "medium_temperature": "2043 kWh",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 70,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 70,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM60VAA(-BS) + ERPT20X-*M*E",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "Warmer Climate",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "Outdoor Air",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "Yes",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm60vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 71,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
