      "declared_load_profile": "",
      "l": "",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 71,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 71,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.67 kW",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 71,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 71,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "141 %",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.61",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.23",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.49",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.989",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.68",
      "medium_temperature": "4.73",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.971",
      "medium_temperature": "0.981",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.82",
      "medium_temperature": "7.17",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.961",
      "medium_temperature": "0.972",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.23",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.9 kW",
      "medium_temperature": "5.9 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.06",
      "medium_temperature": "2.02",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.1 kW",
      "medium_temperature": "0.1 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2548 kWh",
      "medium_temperature": "3433 kWh",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "228 %",
      "medium_temperature": "159 %",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.78",
      "medium_temperature": "4.06",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.26",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.988",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.78",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.974",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1387 kWh",
      "medium_temperature": "1976 kWh",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 73,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM60VAA(-BS) + ERPX-M*E",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "Heating (medium temp)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "Indoor, Outdoor",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "Warmer Climate",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "Outdoor Air",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "Yes",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm60vaa(-bs)_+_erpx-m*e": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.67 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "141 %",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.61",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.23",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.49",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.984": "2.98 kW",
      "0.989": "3.8 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.984": "5.68",
      "0.989": "4.73",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.984": "0.971",
      "0.989": "0.981",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.984": "3.41 kW",
      "0.989": "3.81 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.984": "8.82",
      "0.989": "7.17",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.984": "0.961",
      "0.989": "0.972",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.984": "5.31 kW",
      "0.989": "5.31 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.984": "3.37",
      "0.989": "2.23",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "5.9 kW",
      "0.989": "5.9 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "3.06",
      "0.989": "2.02",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "0.992",
      "0.989": "0.995",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.984": "60 \u00b0C",
      "0.989": "60 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.984": "0 W",
      "0.989": "0 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.984": "Electricity",
      "0.989": "Electricity",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.984": "0.1 kW",
      "0.989": "0.1 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.984": "2548 kWh",
      "0.989": "3433 kWh",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.984": "",
      "0.989": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.984": "",
      "0.989": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.984": "",
      "0.989": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "228 %",
      "medium_temperature": "159 %",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.78",
      "medium_temperature": "4.06",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.26",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.988",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.78",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.974",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 75,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 75,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "6 kW",
      "1.98": "6 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "3.15",
      "1.98": "1.98",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "0.992",
      "1.98": "0.995",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.15": "60 \u00b0C",
      "1.98": "60 \u00b0C",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.15": "15 W",
      "1.98": "15 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.15": "15 W",
      "1.98": "15 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.15": "15 W",
      "1.98": "15 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.15": "0 W",
      "1.98": "0 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.15": "Electricity",
      "1.98": "Electricity",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.15": "0 kW",
      "1.98": "0 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.15": "1387 kWh",
      "1.98": "1976 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM60VAA(-BS) + ERPX-*M*E",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "Heating (medium temp)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "Indoor, Outdoor",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "Warmer Climate",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "Outdoor Air",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "Yes",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm60vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.67 kW",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "3",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "141 %",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.61",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.23",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.49",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.984": "2.98 kW",
      "0.989": "3.8 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.984": "5.68",
      "0.989": "4.73",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.984": "0.971",
      "0.989": "0.981",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.984": "3.41 kW",
      "0.989": "3.81 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.984": "8.82",
      "0.989": "7.17",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.984": "0.961",
      "0.989": "0.972",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.984": "5.31 kW",
      "0.989": "5.31 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.984": "3.37",
      "0.989": "2.23",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "5.9 kW",
      "0.989": "5.9 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "3.06",
      "0.989": "2.02",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "0.992",
      "0.989": "0.995",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.984": "60 \u00b0C",
      "0.989": "60 \u00b0C",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.984": "0 W",
      "0.989": "0 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.984": "Electricity",
      "0.989": "Electricity",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.984": "0.1 kW",
      "0.989": "0.1 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.984": "2548 kWh",
      "0.989": "3433 kWh",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.984": "",
      "0.989": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.984": "",
      "0.989": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.984": "",
      "0.989": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "228 %",
      "medium_temperature": "159 %",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.78",
      "medium_temperature": "4.06",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.98",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.26",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.988",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.36 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.43",
      "medium_temperature": "5.78",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.974",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 78,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 78,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "6 kW",
      "1.98": "6 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "3.15",
      "1.98": "1.98",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.15": "0.992",
      "1.98": "0.995",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.15": "60 \u00b0C",
      "1.98": "60 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.15": "15 W",
      "1.98": "15 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.15": "15 W",
      "1.98": "15 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.15": "15 W",
      "1.98": "15 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.15": "0 W",
      "1.98": "0 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.15": "Electricity",
      "1.98": "Electricity",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.15": "0 kW",
      "1.98": "0 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.15": "1387 kWh",
      "1.98": "1976 kWh",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 79,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85VAA(-BS) + EHPT20X-*M*E",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "Warmer Climate",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "Outdoor Air",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 80,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 80,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 80,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 80,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 80,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "140 %",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "3.56",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.996",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.989",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.7",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.981",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.79",
      "medium_temperature": "6.98",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.959",
      "medium_temperature": "0.972",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.2 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.3 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3611 kWh",
      "medium_temperature": "4927 kWh",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 81,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "157 %",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "4",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.991",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.977",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1956 kWh",
      "medium_temperature": "2839 kWh",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 82,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 82,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85VAA(-BS) + EHPT20X-MEHEW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "Heating + DHW + low temp",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "Indoor, Outdoor",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "Warmer Climate",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "Outdoor Air",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 83,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 83,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 83,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 83,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 83,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 83,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 83,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 83,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 83,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 83,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 83,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 83,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 83,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "140 %",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.86",
      "medium_temperature": "3.56",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.996",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.989",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.7",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.981",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.79",
      "medium_temperature": "6.98",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.959",
      "medium_temperature": "0.972",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.2 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.3 kW",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3611 kWh",
      "medium_temperature": "4927 kWh",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 84,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "157 %",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "4",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.991",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.977",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1956 kWh",
      "medium_temperature": "2839 kWh",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85VAA(-BS) + ERPT20X-*M*E",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "Warmer Climate",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "Outdoor Air",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "Yes",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 86,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 86,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "141 %",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.6",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.996",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.989",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.7",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.981",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.79",
      "medium_temperature": "6.98",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.959",
      "medium_temperature": "0.972",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.2 kW",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.3 kW",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3556 kWh",
      "medium_temperature": "4872 kWh",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.1",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.991",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.977",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1890 kWh",
      "medium_temperature": "2772 kWh",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 88,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 88,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85VAA(-BS) + ERPX-M*E",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "Heating (medium temp)",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "Indoor, Outdoor",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "Warmer Climate",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "Outdoor Air",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "Yes",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "n/a",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "n/a",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85vaa(-bs)_+_erpx-m*e": "",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 89,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 89,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 89,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 89,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 89,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 89,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 89,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 89,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 89,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 89,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 89,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 89,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 89,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "141 %",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.6",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.996",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 89,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.984": "3.18 kW",
      "0.989": "3.78 kW",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.984": "5.84",
      "0.989": "4.7",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.984": "0.972",
      "0.989": "0.981",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.984": "3.2 kW",
      "0.989": "3.78 kW",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.984": "8.79",
      "0.989": "6.98",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.984": "0.959",
      "0.989": "0.972",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.984": "7.52 kW",
      "0.989": "7.52 kW",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.984": "3.3",
      "0.989": "2.18",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "7.2 kW",
      "0.989": "7.2 kW",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "3.05",
      "0.989": "2",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "0.994",
      "0.989": "0.996",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.984": "60 \u00b0C",
      "0.989": "60 \u00b0C",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.984": "0 W",
      "0.989": "0 W",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.984": "Electricity",
      "0.989": "Electricity",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.984": "1.3 kW",
      "0.989": "1.3 kW",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.984": "3556 kWh",
      "0.989": "4872 kWh",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.984": "",
      "0.989": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.984": "",
      "0.989": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.984": "",
      "0.989": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.1",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.991",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.977",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 90,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 90,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "8.5 kW",
      "1.98": "8.5 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.95",
      "1.98": "1.98",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "0.995",
      "1.98": "0.997",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "60 \u00b0C",
      "1.98": "60 \u00b0C",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "15 W",
      "1.98": "15 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "15 W",
      "1.98": "15 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "15 W",
      "1.98": "15 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "0 W",
      "1.98": "0 W",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "1.98": "Electricity",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "0 kW",
      "1.98": "0 kW",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "1890 kWh",
      "1.98": "2772 kWh",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 91,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 91,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85VAA(-BS) + ERPX-*M*E",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "Heating (medium temp)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "Indoor, Outdoor",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "Warmer Climate",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "Outdoor Air",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "Yes",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 92,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "141 %",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "3.6",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.996",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 92,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.984": "3.18 kW",
      "0.989": "3.78 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.984": "5.84",
      "0.989": "4.7",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.984": "0.972",
      "0.989": "0.981",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.984": "3.2 kW",
      "0.989": "3.78 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.984": "8.79",
      "0.989": "6.98",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.984": "0.959",
      "0.989": "0.972",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.984": "7.52 kW",
      "0.989": "7.52 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.984": "3.3",
      "0.989": "2.18",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "7.2 kW",
      "0.989": "7.2 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "3.05",
      "0.989": "2",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.984": "0.994",
      "0.989": "0.996",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.984": "60 \u00b0C",
      "0.989": "60 \u00b0C",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.984": "15 W",
      "0.989": "15 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.984": "0 W",
      "0.989": "0 W",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.984": "Electricity",
      "0.989": "Electricity",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.984": "1.3 kW",
      "0.989": "1.3 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.984": "3556 kWh",
      "0.989": "4872 kWh",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.984": "",
      "0.989": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.984": "",
      "0.989": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.984": "",
      "0.989": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.01",
      "medium_temperature": "4.1",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.991",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.964",
      "medium_temperature": "0.977",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "8.5 kW",
      "1.98": "8.5 kW",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.95",
      "1.98": "1.98",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "0.995",
      "1.98": "0.997",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "60 \u00b0C",
      "1.98": "60 \u00b0C",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "15 W",
      "1.98": "15 W",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "15 W",
      "1.98": "15 W",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "15 W",
      "1.98": "15 W",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "0 W",
      "1.98": "0 W",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "1.98": "Electricity",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "0 kW",
      "1.98": "0 kW",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "1890 kWh",
      "1.98": "2772 kWh",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 94,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 94,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + EHPT20X-*M*E",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "Warmer Climate",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "Outdoor Air",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 95,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 95,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 95,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 95,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 95,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 95,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "139 %",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.54",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.983",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.7",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.973",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.79",
      "medium_temperature": "6.98",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.959",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.2 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.994",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.3 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3644 kWh",
      "medium_temperature": "4964 kWh",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 96,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 96,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "155 %",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.94",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.987",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.948",
      "medium_temperature": "0.967",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1997 kWh",
      "medium_temperature": "2881 kWh",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + EHPT20X-MEHEW",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "Heating + DHW + low temp",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "Indoor, Outdoor",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "Warmer Climate",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "Outdoor Air",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 98,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 98,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 98,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 98,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 98,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "139 %",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.54",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.983",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.7",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.973",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.79",
      "medium_temperature": "6.98",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.959",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.2 kW",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.994",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.3 kW",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3644 kWh",
      "medium_temperature": "4964 kWh",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 99,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 99,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 99,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "155 %",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "3.94",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.987",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.948",
      "medium_temperature": "0.967",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1997 kWh",
      "medium_temperature": "2881 kWh",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 100,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 100,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + ERPT20X-*M*E",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "Warmer Climate",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "Outdoor Air",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "Yes",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 101,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 101,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "128 %",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.04",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:47 h:min",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.7 W",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 101,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:44 h:min",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.5 W",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 101,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 101,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 101,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 101,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 101,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 101,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 101,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 101,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 101,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 101,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 101,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 101,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 101,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "47 h:min",
      "source_page": 101,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "heating_up_time_2",
      "value": "44 h:min",
      "source_page": 101,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "141 %",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.6",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.983",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "4.7",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.973",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.79",
      "medium_temperature": "6.98",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.959",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.2 kW",
      "medium_temperature": "7.2 kW",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.05",
      "medium_temperature": "2",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.994",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.3 kW",
      "medium_temperature": "1.3 kW",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3563 kWh",
      "medium_temperature": "4883 kWh",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 102,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 102,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 102,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "160 %",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.987",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.948",
      "medium_temperature": "0.967",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1900 kWh",
      "medium_temperature": "2784 kWh",
      "source_page": 103,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 103,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 103,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + ERPX-M*E",
      "source_page": 104,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "Heating (medium temp)",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "Indoor, Outdoor",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "Warmer Climate",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "Outdoor Air",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "Yes",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "n/a",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "n/a",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_erpx-m*e": "",
      "source_page": 104,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 104,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 104,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 104,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 104,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 104,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 104,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 104,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 104,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 104,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 104,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 104,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 104,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 104,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "141 %",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.6",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 104,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.977": "3.18 kW",
      "0.983": "3.78 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.977": "5.84",
      "0.983": "4.7",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.977": "0.96",
      "0.983": "0.973",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.977": "3.2 kW",
      "0.983": "3.78 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.977": "8.79",
      "0.983": "6.98",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.977": "0.94",
      "0.983": "0.959",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.977": "7.52 kW",
      "0.983": "7.52 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.977": "3.3",
      "0.983": "2.18",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "7.2 kW",
      "0.983": "7.2 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "3.05",
      "0.983": "2",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "0.991",
      "0.983": "0.994",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.977": "60 \u00b0C",
      "0.983": "60 \u00b0C",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.977": "22 W",
      "0.983": "22 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.977": "22 W",
      "0.983": "22 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.977": "22 W",
      "0.983": "22 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.977": "0 W",
      "0.983": "0 W",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.977": "Electricity",
      "0.983": "Electricity",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.977": "1.3 kW",
      "0.983": "1.3 kW",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.977": "3563 kWh",
      "0.983": "4883 kWh",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.983": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.983": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.977": "",
      "0.983": "",
      "source_page": 105,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 105,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "160 %",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.987",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.948",
      "medium_temperature": "0.967",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 105,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 105,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 105,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "8.5 kW",
      "1.98": "8.5 kW",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.95",
      "1.98": "1.98",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "0.992",
      "1.98": "0.995",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "60 \u00b0C",
      "1.98": "60 \u00b0C",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "22 W",
      "1.98": "22 W",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "22 W",
      "1.98": "22 W",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "22 W",
      "1.98": "22 W",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "0 W",
      "1.98": "0 W",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "1.98": "Electricity",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "0 kW",
      "1.98": "0 kW",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "1900 kWh",
      "1.98": "2784 kWh",
      "source_page": 106,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 106,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 106,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "": "",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WM85YAA(-BS) + ERPX-*M*E",
      "source_page": 107,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "Heating (medium temp)",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "Indoor, Outdoor",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "Warmer Climate",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "Outdoor Air",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "Yes",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wm85yaa(-bs)_+_erpx-*m*e": "",
      "source_page": 107,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 107,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 107,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.33 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.9",
      "medium_temperature": "2.9",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 107,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "141 %",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.6",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.52 kW",
      "medium_temperature": "7.52 kW",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.18",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.64 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.9",
      "medium_temperature": "3.5",
      "source_page": 107,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.977": "3.18 kW",
      "0.983": "3.78 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.977": "5.84",
      "0.983": "4.7",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.977": "0.96",
      "0.983": "0.973",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.977": "3.2 kW",
      "0.983": "3.78 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.977": "8.79",
      "0.983": "6.98",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.977": "0.94",
      "0.983": "0.959",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.977": "7.52 kW",
      "0.983": "7.52 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.977": "3.3",
      "0.983": "2.18",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "7.2 kW",
      "0.983": "7.2 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "3.05",
      "0.983": "2",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.977": "0.991",
      "0.983": "0.994",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.977": "60 \u00b0C",
      "0.983": "60 \u00b0C",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.977": "22 W",
      "0.983": "22 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.977": "22 W",
      "0.983": "22 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.977": "22 W",
      "0.983": "22 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.977": "0 W",
      "0.983": "0 W",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.977": "Electricity",
      "0.983": "Electricity",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.977": "1.3 kW",
      "0.983": "1.3 kW",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.977": "3563 kWh",
      "0.983": "4883 kWh",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.983": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "",
      "0.977": "",
      "0.983": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.977": "",
      "0.983": "",
      "source_page": 108,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 108,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "160 %",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.98",
      "medium_temperature": "4.08",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "1.98",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.5 kW",
      "medium_temperature": "5.46 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.33",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.987",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.38 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.02",
      "medium_temperature": "5.69",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.948",
      "medium_temperature": "0.967",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "8.5 kW",
      "source_page": 108,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 108,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.3 kW",
      "source_page": 108,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "8.5 kW",
      "1.98": "8.5 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "2.95",
      "1.98": "1.98",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "0.992",
      "1.98": "0.995",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "60 \u00b0C",
      "1.98": "60 \u00b0C",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "22 W",
      "1.98": "22 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "22 W",
      "1.98": "22 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "22 W",
      "1.98": "22 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "0 W",
      "1.98": "0 W",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "1.98": "Electricity",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "0 kW",
      "1.98": "0 kW",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "1900 kWh",
      "1.98": "2784 kWh",
      "source_page": 109,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 109,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 109,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_6_9-200D_Packaged_AA_Outdoor_Air_Water_59"
    }
  ]
}