{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60.pdf",
  "extraction_timestamp": "2025-11-17T15:40:58.258862",
  "total_records": 469,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Power Inverter 8-170D AA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Power Inverter 8-170D AA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0010-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "14.02.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW75VAA + EHST17D-*M*D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw75vaa_+_ehst17d-*m*d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw75vaa_+_ehst17d-*m*d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw75vaa_+_ehst17d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw75vaa_+_ehst17d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw75vaa_+_ehst17d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75vaa_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75vaa_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw75vaa_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.21",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:20 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.82 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.64",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "20 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "scop": "Tbiv",
      "4.12": "-7 \u00b0C",
      "3.31": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.12": "-20 \u00b0C",
      "3.31": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.12": "6.40 kW",
      "3.31": "6.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.12": "2.43",
      "3.31": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.12": "0.990",
      "3.31": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.12": "3.90 kW",
      "3.31": "3.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.12": "4.10",
      "3.31": "3.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.12": "0.980",
      "3.31": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.12": "2.60 kW",
      "3.31": "2.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.12": "5.62",
      "3.31": "4.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.12": "0.970",
      "3.31": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.12": "3.10 kW",
      "3.31": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.12": "7.93",
      "3.31": "6.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.12": "0.960",
      "3.31": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.12": "6.40 kW",
      "3.31": "6.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.12": "2.43",
      "3.31": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "6.22 kW",
      "3.31": "6.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "2.17",
      "3.31": "1.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "",
      "3.31": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.12": "60 \u00b0C",
      "3.31": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.12": "15 W",
      "3.31": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.12": "15 W",
      "3.31": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.12": "15 W",
      "3.31": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.12": "0 W",
      "3.31": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.12": "Electricity",
      "3.31": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.12": "1.00 kW",
      "3.31": "1.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.12": "3607 kWh",
      "3.31": "4435 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW75VAA + ERST17D-*M*D",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw75vaa_+_erst17d-*m*d": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw75vaa_+_erst17d-*m*d": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw75vaa_+_erst17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-sw75vaa_+_erst17d-*m*d": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw75vaa_+_erst17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw75vaa_+_erst17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75vaa_+_erst17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75vaa_+_erst17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw75vaa_+_erst17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.21",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:20 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.82 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.64",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "132 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "20 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "prated": "SCOP",
      "7.20_kw": "4.22",
      "7.10_kw": "3.37",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.20_kw": "-7 \u00b0C",
      "7.10_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.20_kw": "-20 \u00b0C",
      "7.10_kw": "-20 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.20_kw": "6.40 kW",
      "7.10_kw": "6.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.20_kw": "2.43",
      "7.10_kw": "2.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.20_kw": "0.990",
      "7.10_kw": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.20_kw": "3.90 kW",
      "7.10_kw": "3.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.20_kw": "4.16",
      "7.10_kw": "3.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.20_kw": "0.980",
      "7.10_kw": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.20_kw": "2.60 kW",
      "7.10_kw": "2.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.20_kw": "5.62",
      "7.10_kw": "4.59",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.20_kw": "0.970",
      "7.10_kw": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.20_kw": "3.10 kW",
      "7.10_kw": "2.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.20_kw": "7.93",
      "7.10_kw": "6.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.20_kw": "0.960",
      "7.10_kw": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.20_kw": "6.40 kW",
      "7.10_kw": "6.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.20_kw": "2.43",
      "7.10_kw": "2.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "6.22 kW",
      "7.10_kw": "6.14 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "2.17",
      "7.10_kw": "1.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.20_kw": "60 \u00b0C",
      "7.10_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.20_kw": "15 W",
      "7.10_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.20_kw": "15 W",
      "7.10_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.20_kw": "15 W",
      "7.10_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.20_kw": "0 W",
      "7.10_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.20_kw": "Electricity",
      "7.10_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.20_kw": "1.00 kW",
      "7.10_kw": "1.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.20_kw": "3525 kWh",
      "7.10_kw": "4325 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW75YAA + EHST17D-*M*D",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw75yaa_+_ehst17d-*m*d": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw75yaa_+_ehst17d-*m*d": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw75yaa_+_ehst17d-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw75yaa_+_ehst17d-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw75yaa_+_ehst17d-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75yaa_+_ehst17d-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75yaa_+_ehst17d-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw75yaa_+_ehst17d-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.21",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:20 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.82 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.64",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "20 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "scop": "Tbiv",
      "4.07": "-7 \u00b0C",
      "3.28": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.07": "-20 \u00b0C",
      "3.28": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.07": "6.40 kW",
      "3.28": "6.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.07": "2.43",
      "3.28": "2.04",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.07": "0.990",
      "3.28": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.07": "3.90 kW",
      "3.28": "3.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.07": "4.07",
      "3.28": "3.19",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.07": "0.980",
      "3.28": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.07": "2.60 kW",
      "3.28": "2.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.07": "5.62",
      "3.28": "4.59",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.07": "0.970",
      "3.28": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.07": "3.10 kW",
      "3.28": "2.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.07": "7.93",
      "3.28": "6.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.07": "0.960",
      "3.28": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.07": "6.40 kW",
      "3.28": "6.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.07": "2.43",
      "3.28": "2.04",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.07": "6.22 kW",
      "3.28": "6.14 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.07": "2.17",
      "3.28": "1.89",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.07": "",
      "3.28": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.07": "60 \u00b0C",
      "3.28": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.07": "22 W",
      "3.28": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.07": "22 W",
      "3.28": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.07": "22 W",
      "3.28": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.07": "0 W",
      "3.28": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.07": "Electricity",
      "3.28": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.07": "1.00 kW",
      "3.28": "1.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.07": "3654 kWh",
      "3.28": "4470 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW75YAA + ERST17D-*M*D",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw75yaa_+_erst17d-*m*d": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw75yaa_+_erst17d-*m*d": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw75yaa_+_erst17d-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-sw75yaa_+_erst17d-*m*d": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw75yaa_+_erst17d-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw75yaa_+_erst17d-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75yaa_+_erst17d-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75yaa_+_erst17d-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw75yaa_+_erst17d-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.21",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:20 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.82 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.64",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "132 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "20 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "prated": "SCOP",
      "7.20_kw": "4.20",
      "7.10_kw": "3.36",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.20_kw": "-7 \u00b0C",
      "7.10_kw": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.20_kw": "-20 \u00b0C",
      "7.10_kw": "-20 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.20_kw": "6.40 kW",
      "7.10_kw": "6.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.20_kw": "2.43",
      "7.10_kw": "2.04",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.20_kw": "0.990",
      "7.10_kw": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.20_kw": "3.90 kW",
      "7.10_kw": "3.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.20_kw": "4.14",
      "7.10_kw": "3.23",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.20_kw": "0.980",
      "7.10_kw": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.20_kw": "2.60 kW",
      "7.10_kw": "2.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.20_kw": "5.62",
      "7.10_kw": "4.59",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.20_kw": "0.970",
      "7.10_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.20_kw": "3.10 kW",
      "7.10_kw": "2.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.20_kw": "7.93",
      "7.10_kw": "6.10",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.20_kw": "0.960",
      "7.10_kw": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.20_kw": "6.40 kW",
      "7.10_kw": "6.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.20_kw": "2.54",
      "7.10_kw": "2.04",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "6.22 kW",
      "7.10_kw": "6.14 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "2.17",
      "7.10_kw": "1.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.20_kw": "60 \u00b0C",
      "7.10_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.20_kw": "22 W",
      "7.10_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.20_kw": "22 W",
      "7.10_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.20_kw": "22 W",
      "7.10_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.20_kw": "0 W",
      "7.10_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.20_kw": "Electricity",
      "7.10_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.20_kw": "1.00 kW",
      "7.10_kw": "1.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.20_kw": "3542 kWh",
      "7.10_kw": "4361 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW75YAA + ERST17D-*M*BD",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw75yaa_+_erst17d-*m*bd": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw75yaa_+_erst17d-*m*bd": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw75yaa_+_erst17d-*m*bd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-sw75yaa_+_erst17d-*m*bd": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw75yaa_+_erst17d-*m*bd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw75yaa_+_erst17d-*m*bd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75yaa_+_erst17d-*m*bd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75yaa_+_erst17d-*m*bd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw75yaa_+_erst17d-*m*bd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.21",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:20 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.82 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.64",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "20 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "prated": "SCOP",
      "7.20_kw": "4.20",
      "7.10_kw": "3.36",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.20_kw": "-7 \u00b0C",
      "7.10_kw": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.20_kw": "-20 \u00b0C",
      "7.10_kw": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.20_kw": "6.40 kW",
      "7.10_kw": "6.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.20_kw": "2.43",
      "7.10_kw": "2.04",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.20_kw": "0.990",
      "7.10_kw": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.20_kw": "3.90 kW",
      "7.10_kw": "3.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.20_kw": "4.14",
      "7.10_kw": "3.23",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.20_kw": "0.980",
      "7.10_kw": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.20_kw": "2.60 kW",
      "7.10_kw": "2.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.20_kw": "5.62",
      "7.10_kw": "4.59",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.20_kw": "0.970",
      "7.10_kw": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.20_kw": "3.10 kW",
      "7.10_kw": "2.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.20_kw": "7.93",
      "7.10_kw": "6.10",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.20_kw": "0.960",
      "7.10_kw": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.20_kw": "6.40 kW",
      "7.10_kw": "6.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.20_kw": "2.43",
      "7.10_kw": "2.04",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "6.22 kW",
      "7.10_kw": "6.14 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "2.17",
      "7.10_kw": "1.89",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.20_kw": "60 \u00b0C",
      "7.10_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.20_kw": "22 W",
      "7.10_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.20_kw": "22 W",
      "7.10_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.20_kw": "22 W",
      "7.10_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.20_kw": "0 W",
      "7.10_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.20_kw": "Electricity",
      "7.10_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.20_kw": "1.00 kW",
      "7.10_kw": "1.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.20_kw": "3542 kWh",
      "7.10_kw": "4361 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW75VAA + ERST17D-*M*BD",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw75vaa_+_erst17d-*m*bd": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw75vaa_+_erst17d-*m*bd": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw75vaa_+_erst17d-*m*bd": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-sw75vaa_+_erst17d-*m*bd": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw75vaa_+_erst17d-*m*bd": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw75vaa_+_erst17d-*m*bd": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75vaa_+_erst17d-*m*bd": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw75vaa_+_erst17d-*m*bd": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw75vaa_+_erst17d-*m*bd": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.21",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:20 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.82 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.64",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "20 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "prated": "SCOP",
      "7.20_kw": "4.22",
      "7.10_kw": "3.37",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.20_kw": "-7 \u00b0C",
      "7.10_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.20_kw": "-20 \u00b0C",
      "7.10_kw": "-20 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.20_kw": "6.40 kW",
      "7.10_kw": "6.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.20_kw": "2.43",
      "7.10_kw": "2.04",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.20_kw": "0.990",
      "7.10_kw": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.20_kw": "3.90 kW",
      "7.10_kw": "3.80 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.20_kw": "4.16",
      "7.10_kw": "3.23",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.20_kw": "0.980",
      "7.10_kw": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.20_kw": "2.60 kW",
      "7.10_kw": "2.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.20_kw": "5.62",
      "7.10_kw": "4.59",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.20_kw": "0.970",
      "7.10_kw": "0.980",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.20_kw": "3.10 kW",
      "7.10_kw": "2.80 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.20_kw": "7.93",
      "7.10_kw": "6.10",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.20_kw": "0.960",
      "7.10_kw": "0.970",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.20_kw": "6.40 kW",
      "7.10_kw": "6.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.20_kw": "2.43",
      "7.10_kw": "2.04",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "6.22 kW",
      "7.10_kw": "6.14 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "2.17",
      "7.10_kw": "1.89",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "",
      "7.10_kw": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.20_kw": "60 \u00b0C",
      "7.10_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.20_kw": "15 W",
      "7.10_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.20_kw": "15 W",
      "7.10_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.20_kw": "15 W",
      "7.10_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.20_kw": "0 W",
      "7.10_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.20_kw": "Electricity",
      "7.10_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.20_kw": "1.00 kW",
      "7.10_kw": "1.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.20_kw": "3525 kWh",
      "7.10_kw": "4325 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8-170D_AA_Outdoor_Air_Water_60"
    }
  ]
}