      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2 kW",
      "+18\u00b0c/+23\u00b0c": "1.63 kW",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6",
      "+18\u00b0c/+23\u00b0c": "6.5",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 64,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 64,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.63",
      "source_page": 64,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.91",
      "column_2": "1.99",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.12 kW",
      "column_2": "5.12 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.6",
      "column_2": "3.58",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.985",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.84",
      "column_2": "5.12",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.963",
      "column_2": "0.968",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.1",
      "column_2": "6.5",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.955",
      "column_2": "0.959",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "1.99",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.6 kW",
      "column_2": "7.3 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.74",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.9 kW",
      "column_2": "2.2 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4276 kWh",
      "column_2": "5410 kWh",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "177 %",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.56",
      "medium_temperature": "4.51",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.16",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 2.2 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.11 kW",
      "column_2": "6.11 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.09",
      "column_2": "3.91",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.986",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.73",
      "column_2": "5.87",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.958",
      "column_2": "0.963",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.08",
      "column_2": "2.16",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.08",
      "column_2": "2.16",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2283 kWh",
      "column_2": "2817 kWh",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "5.62",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "0.986",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.42 kW",
      "+18\u00b0c/+23\u00b0c": "4.79 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.85",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.13 kW",
      "+18\u00b0c/+23\u00b0c": "3.96 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.82",
      "+18\u00b0c/+23\u00b0c": "7.01",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.966",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93 kW",
      "+18\u00b0c/+23\u00b0c": "4.28 kW",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "7.58",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.962",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "873 kWh",
      "+18\u00b0c/+23\u00b0c": "694 kWh",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 66,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 66,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ115VAA-W(-BS)",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz115vaa-w(-bs)": "Heating (medium temp)",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz115vaa-w(-bs)": "Outdoor",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz115vaa-w(-bs)": "Warmer Climate",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz115vaa-w(-bs)": "Outdoor Air",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz115vaa-w(-bs)": "Yes",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz115vaa-w(-bs)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz115vaa-w(-bs)": "n/a",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz115vaa-w(-bs)": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz115vaa-w(-bs)": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz115vaa-w(-bs)": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 67,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 67,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.29 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 67,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "2.82",
      "source_page": 67,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2 kW",
      "+18\u00b0c/+23\u00b0c": "1.63 kW",
      "source_page": 67,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6",
      "+18\u00b0c/+23\u00b0c": "6.5",
      "source_page": 67,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 67,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 67,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 67,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 67,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 67,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.63",
      "source_page": 67,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.91",
      "column_2": "1.99",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.12 kW",
      "column_2": "5.12 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.6",
      "column_2": "3.58",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.985",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.84",
      "column_2": "5.12",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.963",
      "column_2": "0.968",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.1",
      "column_2": "6.5",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.955",
      "column_2": "0.959",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "1.99",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.6 kW",
      "column_2": "7.3 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.74",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.9 kW",
      "column_2": "2.2 kW",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4276 kWh",
      "column_2": "5410 kWh",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "177 %",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.56",
      "medium_temperature": "4.51",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.16",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 68,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 2.2 kW",
      "source_page": 68,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.11 kW",
      "column_2": "6.11 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.09",
      "column_2": "3.91",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.986",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.73",
      "column_2": "5.87",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.958",
      "column_2": "0.963",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.08",
      "column_2": "2.16",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.08",
      "column_2": "2.16",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2283 kWh",
      "column_2": "2817 kWh",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "5.62",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "0.986",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.42 kW",
      "+18\u00b0c/+23\u00b0c": "4.79 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.85",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.13 kW",
      "+18\u00b0c/+23\u00b0c": "3.96 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.82",
      "+18\u00b0c/+23\u00b0c": "7.01",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.966",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93 kW",
      "+18\u00b0c/+23\u00b0c": "4.28 kW",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "7.58",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.962",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "873 kWh",
      "+18\u00b0c/+23\u00b0c": "694 kWh",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 69,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 69,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ115YAA-W(-BS) + ERPT20X-*M*E",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "Warmer",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "Outdoor Air",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "Yes",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz115yaa-w(-bs)_+_erpt20x-*m*e": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "137 %",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.22",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:18 h:min",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.29 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "2.82",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2 kW",
      "+18\u00b0c/+23\u00b0c": "1.63 kW",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6",
      "+18\u00b0c/+23\u00b0c": "6.5",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "18 h:min",
      "source_page": 70,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.63",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.4 kW",
      "medium_temperature": "8.4 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.6",
      "medium_temperature": "3.58",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.985",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.5 kW",
      "medium_temperature": "3.5 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "5.12",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.963",
      "medium_temperature": "0.968",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.5 kW",
      "medium_temperature": "3.5 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.1",
      "medium_temperature": "6.5",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.955",
      "medium_temperature": "0.959",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.4 kW",
      "medium_temperature": "8.4 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.6 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.53",
      "medium_temperature": "1.74",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.9 kW",
      "medium_temperature": "2.2 kW",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4276 kWh",
      "medium_temperature": "5410 kWh",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 71,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 2.2 kW",
      "source_page": 71,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "177 %",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.56",
      "medium_temperature": "4.51",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.16",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.11 kW",
      "medium_temperature": "6.11 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.91",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.986",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.5 kW",
      "medium_temperature": "3.5 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "5.87",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.958",
      "medium_temperature": "0.963",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.08",
      "medium_temperature": "2.16",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.08",
      "medium_temperature": "2.16",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2283 kWh",
      "medium_temperature": "2817 kWh",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "5.62",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "0.986",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.42 kW",
      "+18\u00b0c/+23\u00b0c": "4.79 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.85",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.13 kW",
      "+18\u00b0c/+23\u00b0c": "3.96 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.82",
      "+18\u00b0c/+23\u00b0c": "7.01",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.966",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93 kW",
      "+18\u00b0c/+23\u00b0c": "4.28 kW",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "eer_tj_=_20\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5": "0.962",
      "7.58": "0.961",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Poff",
      "5": "22 W",
      "7.58": "22 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PTO",
      "5": "22 W",
      "7.58": "22 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PSB",
      "5": "22 W",
      "7.58": "22 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PCK",
      "5": "0 W",
      "7.58": "0 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Annual energy consumption Qce",
      "5": "873 kWh",
      "7.58": "694 kWh",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ115YAA-W(-BS) + ERPX-*M*E",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "Heating (medium temp)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "Indoor, Outdoor",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "Warmer Climate",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "Outdoor Air",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "Yes",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz115yaa-w(-bs)_+_erpx-*m*e": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.29 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "2.82",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2 kW",
      "+18\u00b0c/+23\u00b0c": "1.63 kW",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6",
      "+18\u00b0c/+23\u00b0c": "6.5",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 74,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 74,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.63",
      "source_page": 74,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.91",
      "column_2": "1.99",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.12 kW",
      "column_2": "5.12 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.6",
      "column_2": "3.58",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.985",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.84",
      "column_2": "5.12",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.963",
      "column_2": "0.968",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.1",
      "column_2": "6.5",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.955",
      "column_2": "0.959",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "1.99",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.6 kW",
      "column_2": "7.3 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.74",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.9 kW",
      "column_2": "2.2 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4276 kWh",
      "column_2": "5410 kWh",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "177 %",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.56",
      "medium_temperature": "4.51",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.16",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 75,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 2.2 kW",
      "source_page": 75,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.11 kW",
      "column_2": "6.11 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.09",
      "column_2": "3.91",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.986",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.73",
      "column_2": "5.87",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.958",
      "column_2": "0.963",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.08",
      "column_2": "2.16",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.08",
      "column_2": "2.16",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2283 kWh",
      "column_2": "2817 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "5.62",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "0.986",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.42 kW",
      "+18\u00b0c/+23\u00b0c": "4.79 kW",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.85",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.13 kW",
      "+18\u00b0c/+23\u00b0c": "3.96 kW",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.82",
      "+18\u00b0c/+23\u00b0c": "7.01",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.966",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93 kW",
      "+18\u00b0c/+23\u00b0c": "4.28 kW",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "7.58",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.962",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "873 kWh",
      "+18\u00b0c/+23\u00b0c": "694 kWh",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ115YAA-W(-BS)",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz115yaa-w(-bs)": "Heating (medium temp)",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz115yaa-w(-bs)": "Outdoor",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz115yaa-w(-bs)": "Warmer Climate",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz115yaa-w(-bs)": "Outdoor Air",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz115yaa-w(-bs)": "Yes",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz115yaa-w(-bs)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz115yaa-w(-bs)": "n/a",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz115yaa-w(-bs)": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz115yaa-w(-bs)": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz115yaa-w(-bs)": "",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 77,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 77,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.29 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.15",
      "medium_temperature": "2.82",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2 kW",
      "+18\u00b0c/+23\u00b0c": "1.63 kW",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6",
      "+18\u00b0c/+23\u00b0c": "6.5",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 77,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 77,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 77,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 77,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.63",
      "source_page": 77,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.91",
      "column_2": "1.99",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.12 kW",
      "column_2": "5.12 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.6",
      "column_2": "3.58",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.985",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.84",
      "column_2": "5.12",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.963",
      "column_2": "0.968",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.1",
      "column_2": "6.5",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.955",
      "column_2": "0.959",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "1.99",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.6 kW",
      "column_2": "7.3 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.74",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.9 kW",
      "column_2": "2.2 kW",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4276 kWh",
      "column_2": "5410 kWh",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "177 %",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.56",
      "medium_temperature": "4.51",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.16",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 78,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.9 kW 2.2 kW",
      "source_page": 78,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.11 kW",
      "column_2": "6.11 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.09",
      "column_2": "3.91",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.986",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.5 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.73",
      "column_2": "5.87",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.958",
      "column_2": "0.963",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.08",
      "column_2": "2.16",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.08",
      "column_2": "2.16",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2283 kWh",
      "column_2": "2817 kWh",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "5.62",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "0.986",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.42 kW",
      "+18\u00b0c/+23\u00b0c": "4.79 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.85",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.13 kW",
      "+18\u00b0c/+23\u00b0c": "3.96 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.82",
      "+18\u00b0c/+23\u00b0c": "7.01",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.966",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93 kW",
      "+18\u00b0c/+23\u00b0c": "4.28 kW",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "7.58",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.962",
      "+18\u00b0c/+23\u00b0c": "0.961",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "873 kWh",
      "+18\u00b0c/+23\u00b0c": "694 kWh",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 79,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_8_5_9_11_5-200E_Packaged_R290_Outdoor_Air_Water_67"
    }
  ]
}