{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T15:41:28.186024",
  "total_records": 607,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Power Inverter (TR) 12 + 200F AA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Power Inverter (TR) 12 + 200F AA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0144-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "05.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SWM120VAA + ERST20F-*M*E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-swm120vaa_+_erst20f-*m*e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-swm120vaa_+_erst20f-*m*e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-swm120vaa_+_erst20f-*m*e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-swm120vaa_+_erst20f-*m*e": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-swm120vaa_+_erst20f-*m*e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-swm120vaa_+_erst20f-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-swm120vaa_+_erst20f-*m*e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120vaa_+_erst20f-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120vaa_+_erst20f-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-swm120vaa_+_erst20f-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "137 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.25",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.1 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10 kW",
      "medium_temperature": "7 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.7",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "133 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.39",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "10.7 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "1.87",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.992",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6",
      "medium_temperature": "4.65",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.983",
      "medium_temperature": "0.986",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7",
      "medium_temperature": "6.2",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.976",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "10.7 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.75",
      "medium_temperature": "1.87",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.7 kW",
      "medium_temperature": "10.7 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.4",
      "medium_temperature": "1.55",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "1.4 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5486 kWh",
      "medium_temperature": "7373 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "5.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 1.4 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.996": "8.11 kW",
      "0.994": "8.84 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.996": "3.99",
      "0.994": "5.75",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.996": "0.993",
      "0.994": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.996": "5.21 kW",
      "0.994": "5.68 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.996": "4.59",
      "0.994": "5.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.996": "0.987",
      "0.994": "0.984",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.996": "2.5 kW",
      "0.994": "3.5 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.996": "4.45",
      "0.994": "6.3",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.996": "0.973",
      "0.994": "0.973",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.996": "15 W",
      "0.994": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.996": "15 W",
      "0.994": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.996": "15 W",
      "0.994": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.996": "0 W",
      "0.994": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.996": "1595 kWh",
      "0.994": "1261 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SWM120YAA + ERST20F-*M*E",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-swm120yaa_+_erst20f-*m*e": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-swm120yaa_+_erst20f-*m*e": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-swm120yaa_+_erst20f-*m*e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-swm120yaa_+_erst20f-*m*e": "Outdoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-swm120yaa_+_erst20f-*m*e": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-swm120yaa_+_erst20f-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-swm120yaa_+_erst20f-*m*e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120yaa_+_erst20f-*m*e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120yaa_+_erst20f-*m*e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-swm120yaa_+_erst20f-*m*e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "137 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.25",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "42.1 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10 kW",
      "medium_temperature": "7 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.7",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.67 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "12",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "132 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.39",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "10.7 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "1.87",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.989",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6",
      "medium_temperature": "4.65",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4 kW",
      "medium_temperature": "3.8 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7",
      "medium_temperature": "6.2",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.962",
      "medium_temperature": "0.964",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.7 kW",
      "medium_temperature": "10.7 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.75",
      "medium_temperature": "1.87",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.7 kW",
      "medium_temperature": "10.7 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.4",
      "medium_temperature": "1.55",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.4 kW",
      "medium_temperature": "1.4 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5495 kWh",
      "medium_temperature": "7381 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.1",
      "+18\u00b0c/+23\u00b0c": "5.64",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 1.4 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.994": "8.11 kW",
      "0.992": "8.84 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.994": "3.99",
      "0.992": "5.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.994": "0.989",
      "0.992": "0.986",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.994": "5.21 kW",
      "0.992": "5.68 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.994": "4.59",
      "0.992": "5.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.994": "0.981",
      "0.992": "0.977",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.994": "2.5 kW",
      "0.992": "3.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.994": "4.45",
      "0.992": "6.3",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.994": "0.961",
      "0.992": "0.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.994": "22 W",
      "0.992": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.994": "22 W",
      "0.992": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.994": "22 W",
      "0.992": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.994": "0 W",
      "0.992": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.994": "1610 kWh",
      "0.992": "1277 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SWM120VAA + ERSF-M*E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-swm120vaa_+_ersf-m*e": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-swm120vaa_+_ersf-m*e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-swm120vaa_+_ersf-m*e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-swm120vaa_+_ersf-m*e": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-swm120vaa_+_ersf-m*e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-swm120vaa_+_ersf-m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-swm120vaa_+_ersf-m*e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120vaa_+_ersf-m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120vaa_+_ersf-m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-swm120vaa_+_ersf-m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10 kW",
      "medium_temperature": "7 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.7",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.67 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "12",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "133 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.39",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.75",
      "column_2": "1.87",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.5 kW",
      "column_2": "6.5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.54",
      "column_2": "3.35",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.992",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6",
      "column_2": "4.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.983",
      "column_2": "0.986",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4 kW",
      "column_2": "3.8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7",
      "column_2": "6.2",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.974",
      "column_2": "0.976",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.75",
      "column_2": "1.87",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.4",
      "column_2": "1.55",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.997",
      "column_2": "0.998",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.4 kW",
      "column_2": "1.4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5486 kWh",
      "column_2": "7373 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "5.71",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.996",
      "+18\u00b0c/+23\u00b0c": "0.994",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.11 kW",
      "+18\u00b0c/+23\u00b0c": "8.84 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "5.75",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.993",
      "+18\u00b0c/+23\u00b0c": "0.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.21 kW",
      "+18\u00b0c/+23\u00b0c": "5.68 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.59",
      "+18\u00b0c/+23\u00b0c": "5.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.987",
      "+18\u00b0c/+23\u00b0c": "0.984",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.5 kW",
      "+18\u00b0c/+23\u00b0c": "3.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "6.3",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 1.4 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.973",
      "column_2": "0.973",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1595 kWh",
      "column_2": "1261 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SWM120YAA + ERSF-M*E",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-swm120yaa_+_ersf-m*e": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-swm120yaa_+_ersf-m*e": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-swm120yaa_+_ersf-m*e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-swm120yaa_+_ersf-m*e": "Outdoor Air",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-swm120yaa_+_ersf-m*e": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-swm120yaa_+_ersf-m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-swm120yaa_+_ersf-m*e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120yaa_+_ersf-m*e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120yaa_+_ersf-m*e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-swm120yaa_+_ersf-m*e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10 kW",
      "medium_temperature": "7 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.7",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.67 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "12",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "132 %",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.39",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.75",
      "column_2": "1.87",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.994",
      "column_2": "0.996",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.5 kW",
      "column_2": "6.5 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.54",
      "column_2": "3.35",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.985",
      "column_2": "0.989",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6",
      "column_2": "4.65",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4 kW",
      "column_2": "3.8 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7",
      "column_2": "6.2",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.962",
      "column_2": "0.964",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.75",
      "column_2": "1.87",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.4",
      "column_2": "1.55",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.997",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.4 kW",
      "column_2": "1.4 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5495 kWh",
      "column_2": "7381 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.1",
      "+18\u00b0c/+23\u00b0c": "5.64",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.994",
      "+18\u00b0c/+23\u00b0c": "0.992",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.11 kW",
      "+18\u00b0c/+23\u00b0c": "8.84 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "5.75",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "0.986",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.21 kW",
      "+18\u00b0c/+23\u00b0c": "5.68 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.59",
      "+18\u00b0c/+23\u00b0c": "5.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.977",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.5 kW",
      "+18\u00b0c/+23\u00b0c": "3.5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "6.3",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 1.4 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "cdc_tj_=_20_\u00b0c": "Poff",
      "0.961": "22 W",
      "0.96": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PTO",
      "0.961": "22 W",
      "0.96": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PSB",
      "0.961": "22 W",
      "0.96": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PCK",
      "0.961": "0 W",
      "0.96": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "Annual energy consumption Qce",
      "0.961": "1610 kWh",
      "0.96": "1277 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SWM120VAA + ERSF-*M*E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-swm120vaa_+_ersf-*m*e": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-swm120vaa_+_ersf-*m*e": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-swm120vaa_+_ersf-*m*e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-swm120vaa_+_ersf-*m*e": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-swm120vaa_+_ersf-*m*e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-swm120vaa_+_ersf-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-swm120vaa_+_ersf-*m*e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120vaa_+_ersf-*m*e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120vaa_+_ersf-*m*e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-swm120vaa_+_ersf-*m*e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10 kW",
      "medium_temperature": "7 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.7",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.67 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "12",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "133 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.39",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.75",
      "column_2": "1.87",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.5 kW",
      "column_2": "6.5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.54",
      "column_2": "3.35",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.992",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6",
      "column_2": "4.65",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.983",
      "column_2": "0.986",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4 kW",
      "column_2": "3.8 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7",
      "column_2": "6.2",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.974",
      "column_2": "0.976",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.75",
      "column_2": "1.87",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.4",
      "column_2": "1.55",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.997",
      "column_2": "0.998",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.4 kW",
      "column_2": "1.4 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5486 kWh",
      "column_2": "7373 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "5.71",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.996",
      "+18\u00b0c/+23\u00b0c": "0.994",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.11 kW",
      "+18\u00b0c/+23\u00b0c": "8.84 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "5.75",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.993",
      "+18\u00b0c/+23\u00b0c": "0.99",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.21 kW",
      "+18\u00b0c/+23\u00b0c": "5.68 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.59",
      "+18\u00b0c/+23\u00b0c": "5.99",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.987",
      "+18\u00b0c/+23\u00b0c": "0.984",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.5 kW",
      "+18\u00b0c/+23\u00b0c": "3.5 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "6.3",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 1.4 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.973",
      "column_2": "0.973",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1595 kWh",
      "column_2": "1261 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SWM120YAA + ERSF-*M*E",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-swm120yaa_+_ersf-*m*e": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-swm120yaa_+_ersf-*m*e": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-swm120yaa_+_ersf-*m*e": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-swm120yaa_+_ersf-*m*e": "Outdoor Air",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-swm120yaa_+_ersf-*m*e": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-swm120yaa_+_ersf-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-swm120yaa_+_ersf-*m*e": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120yaa_+_ersf-*m*e": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-swm120yaa_+_ersf-*m*e": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-swm120yaa_+_ersf-*m*e": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10 kW",
      "medium_temperature": "7 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "2.7",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.85 kW",
      "+18\u00b0c/+23\u00b0c": "2.67 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11",
      "+18\u00b0c/+23\u00b0c": "12",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "132 %",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.39",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.75",
      "column_2": "1.87",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.994",
      "column_2": "0.996",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.5 kW",
      "column_2": "6.5 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.54",
      "column_2": "3.35",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.985",
      "column_2": "0.989",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "5 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6",
      "column_2": "4.65",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.975",
      "column_2": "0.98",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4 kW",
      "column_2": "3.8 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7",
      "column_2": "6.2",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.962",
      "column_2": "0.964",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.75",
      "column_2": "1.87",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.7 kW",
      "column_2": "10.7 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.4",
      "column_2": "1.55",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.997",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "70 \u00b0C",
      "column_2": "70 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.4 kW",
      "column_2": "1.4 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5495 kWh",
      "column_2": "7381 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.1",
      "+18\u00b0c/+23\u00b0c": "5.64",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11 kW",
      "+18\u00b0c/+23\u00b0c": "12 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.994",
      "+18\u00b0c/+23\u00b0c": "0.992",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.11 kW",
      "+18\u00b0c/+23\u00b0c": "8.84 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.99",
      "+18\u00b0c/+23\u00b0c": "5.75",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "0.986",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.21 kW",
      "+18\u00b0c/+23\u00b0c": "5.68 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.59",
      "+18\u00b0c/+23\u00b0c": "5.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.977",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.5 kW",
      "+18\u00b0c/+23\u00b0c": "3.5 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "6.3",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.4 kW 1.4 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27"
    },
    {
      "cdc_tj_=_20_\u00b0c": "Poff",
      "0.961": "22 W",
      "0.96": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PTO",
      "0.961": "22 W",
      "0.96": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PSB",
      "0.961": "22 W",
      "0.96": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PCK",
      "0.961": "0 W",
      "0.96": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "Annual energy consumption Qce",
      "0.961": "1610 kWh",
      "0.96": "1277 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter__TR__12___200F_AA_Outdoor_Air_Water_27",
      "submodel_id": null
    }
  ]
}