{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88.pdf",
  "extraction_timestamp": "2025-11-17T15:42:09.209493",
  "total_records": 241,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Zubadan 14-300D",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Zubadan 14-300D",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0014-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "5.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "14.02.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW140YHA + EHST30C-M*D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw140yha_+_ehst30c-m*d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw140yha_+_ehst30c-m*d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw140yha_+_ehst30c-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw140yha_+_ehst30c-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw140yha_+_ehst30c-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw140yha_+_ehst30c-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw140yha_+_ehst30c-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw140yha_+_ehst30c-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "118 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.84",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:12 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.32 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.22",
      "medium_temperature": "2.49",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "12 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    },
    {
      "scop": "Tbiv",
      "4.16": "-7 \u00b0C",
      "3.25": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.16": "-28 \u00b0C",
      "3.25": "-28 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.16": "15.00 kW",
      "3.25": "14.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.16": "2.59",
      "3.25": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.16": "0.990",
      "3.25": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.16": "9.10 kW",
      "3.25": "8.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.16": "4.01",
      "3.25": "3.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.16": "0.990",
      "3.25": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.16": "5.90 kW",
      "3.25": "5.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.16": "5.71",
      "3.25": "4.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.16": "0.980",
      "3.25": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.16": "7.30 kW",
      "3.25": "7.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.16": "7.47",
      "3.25": "6.62",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.16": "0.980",
      "3.25": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.16": "15.00 kW",
      "3.25": "14.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.16": "2.59",
      "3.25": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.16": "14.10 kW",
      "3.25": "13.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.16": "2.42",
      "3.25": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.16": "",
      "3.25": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.16": "60 \u00b0C",
      "3.25": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.16": "22 W",
      "3.25": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.16": "22 W",
      "3.25": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.16": "22 W",
      "3.25": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.16": "0 W",
      "3.25": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.16": "Electricity",
      "3.25": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.16": "2.90 kW",
      "3.25": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.16": "8446 kWh",
      "3.25": "10054 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.90 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW140YHA + EHST30C-*M*D",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw140yha_+_ehst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw140yha_+_ehst30c-*m*d": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw140yha_+_ehst30c-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw140yha_+_ehst30c-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw140yha_+_ehst30c-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw140yha_+_ehst30c-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw140yha_+_ehst30c-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw140yha_+_ehst30c-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "118 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.84",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:12 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.32 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.22",
      "medium_temperature": "2.49",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "12 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    },
    {
      "scop": "Tbiv",
      "4.16": "-7 \u00b0C",
      "3.25": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.16": "-28 \u00b0C",
      "3.25": "-28 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.16": "15.00 kW",
      "3.25": "14.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.16": "2.59",
      "3.25": "1.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.16": "0.990",
      "3.25": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.16": "9.10 kW",
      "3.25": "8.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.16": "4.01",
      "3.25": "3.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.16": "0.990",
      "3.25": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.16": "5.90 kW",
      "3.25": "5.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.16": "5.71",
      "3.25": "4.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.16": "0.980",
      "3.25": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.16": "7.30 kW",
      "3.25": "7.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.16": "7.47",
      "3.25": "6.62",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.16": "0.980",
      "3.25": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.16": "15.00 kW",
      "3.25": "14.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.16": "2.59",
      "3.25": "1.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.16": "14.10 kW",
      "3.25": "13.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.16": "2.42",
      "3.25": "1.83",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.16": "",
      "3.25": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.16": "60 \u00b0C",
      "3.25": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.16": "22 W",
      "3.25": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.16": "22 W",
      "3.25": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.16": "22 W",
      "3.25": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.16": "0 W",
      "3.25": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.16": "Electricity",
      "3.25": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.16": "2.90 kW",
      "3.25": "1.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.16": "8446 kWh",
      "3.25": "10054 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.90 kW 1.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW140YHA + ERST30C-*M*D",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw140yha_+_erst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw140yha_+_erst30c-*m*d": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw140yha_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-shw140yha_+_erst30c-*m*d": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw140yha_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw140yha_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw140yha_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw140yha_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw140yha_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "118 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.84",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:12 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.32 kW",
      "medium_temperature": "5.62 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.22",
      "medium_temperature": "2.49",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "12 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    },
    {
      "prated": "SCOP",
      "17.00_kw": "4.21",
      "15.80_kw": "3.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "17.00_kw": "-7 \u00b0C",
      "15.80_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "17.00_kw": "-28 \u00b0C",
      "15.80_kw": "-28 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "17.00_kw": "15.00 kW",
      "15.80_kw": "14.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "17.00_kw": "2.59",
      "15.80_kw": "1.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "17.00_kw": "0.990",
      "15.80_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "17.00_kw": "9.10 kW",
      "15.80_kw": "8.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "17.00_kw": "4.03",
      "15.80_kw": "3.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "17.00_kw": "0.990",
      "15.80_kw": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "17.00_kw": "5.90 kW",
      "15.80_kw": "5.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "17.00_kw": "5.71",
      "15.80_kw": "4.67",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "17.00_kw": "0.980",
      "15.80_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "17.00_kw": "7.30 kW",
      "15.80_kw": "7.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "17.00_kw": "7.47",
      "15.80_kw": "6.62",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "17.00_kw": "0.980",
      "15.80_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "17.00_kw": "15.00 kW",
      "15.80_kw": "14.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "17.00_kw": "2.59",
      "15.80_kw": "1.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "17.00_kw": "14.10 kW",
      "15.80_kw": "13.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "17.00_kw": "2.42",
      "15.80_kw": "1.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "17.00_kw": "",
      "15.80_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "17.00_kw": "60 \u00b0C",
      "15.80_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "17.00_kw": "22 W",
      "15.80_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "17.00_kw": "22 W",
      "15.80_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "17.00_kw": "22 W",
      "15.80_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "17.00_kw": "0 W",
      "15.80_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "17.00_kw": "Electricity",
      "15.80_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "17.00_kw": "2.90 kW",
      "15.80_kw": "1.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "17.00_kw": "8344 kWh",
      "15.80_kw": "9973 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.90 kW 1.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_14-300D_Outdoor_Air_Water_88"
    }
  ]
}