{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92.pdf",
  "extraction_timestamp": "2025-11-17T15:42:15.049286",
  "total_records": 459,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Zubadan 6/8-170D AA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Zubadan 6/8-170D AA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0018-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "30.11.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Model PUD-SHWM60VAA(-BS) + E*ST17D-*M*BD",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*bd": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*bd": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.22",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:38 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.4 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.65",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "38 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "scop": "Tbiv",
      "4.52": "-10 \u00b0C",
      "3.41": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.52": "-28 \u00b0C",
      "3.41": "-28 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.52": "5.3 kW",
      "3.41": "5.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.52": "3.29",
      "3.41": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.52": "0.99",
      "3.41": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.52": "4.7 kW",
      "3.41": "4.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.52": "4.45",
      "3.41": "3.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.52": "0.98",
      "3.41": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.52": "5.1 kW",
      "3.41": "5.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.52": "5.67",
      "3.41": "4.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.52": "0.98",
      "3.41": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.52": "3.2 kW",
      "3.41": "3.1 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.52": "7.8",
      "3.41": "6.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.52": "0.96",
      "3.41": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.52": "6 kW",
      "3.41": "6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.52": "3.21",
      "3.41": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.52": "6 kW",
      "3.41": "6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.52": "3.21",
      "3.41": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.52": "60 \u00b0C",
      "3.41": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.52": "15 W",
      "3.41": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.52": "15 W",
      "3.41": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.52": "15 W",
      "3.41": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.52": "0 W",
      "3.41": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.52": "Electricity",
      "3.41": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.52": "0 kW",
      "3.41": "0 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.52": "2743 kWh",
      "3.41": "3631 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Model PUD-SHWM60VAA(-BS) + E*ST17D-*M*D",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*d": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*d": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pud-shwm60vaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.22",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:38 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.4 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.99",
      "medium_temperature": "2.65",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "134 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "38 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "scop": "Tbiv",
      "4.52": "-10 \u00b0C",
      "3.41": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.52": "-28 \u00b0C",
      "3.41": "-28 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.52": "5.3 kW",
      "3.41": "5.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.52": "3.29",
      "3.41": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.52": "0.99",
      "3.41": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.52": "4.7 kW",
      "3.41": "4.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.52": "4.45",
      "3.41": "3.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.52": "0.98",
      "3.41": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.52": "5.1 kW",
      "3.41": "5.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.52": "5.67",
      "3.41": "4.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.52": "0.98",
      "3.41": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.52": "3.2 kW",
      "3.41": "3.1 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.52": "7.8",
      "3.41": "6.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.52": "0.96",
      "3.41": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.52": "6 kW",
      "3.41": "6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.52": "3.21",
      "3.41": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.52": "6 kW",
      "3.41": "6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.52": "3.21",
      "3.41": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.52": "60 \u00b0C",
      "3.41": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.52": "15 W",
      "3.41": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.52": "15 W",
      "3.41": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.52": "15 W",
      "3.41": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.52": "0 W",
      "3.41": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.52": "Electricity",
      "3.41": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.52": "0 kW",
      "3.41": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.52": "2743 kWh",
      "3.41": "3631 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Model PUD-SHWM80VAA(-BS) + E*ST17D-*M*BD",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*bd": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*bd": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.22",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:38 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.4 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "2.65",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "38 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "scop": "Tbiv",
      "4.6": "-10 \u00b0C",
      "3.45": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.6": "-28 \u00b0C",
      "3.45": "-28 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.6": "7.1 kW",
      "3.45": "7.1 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.6": "3.11",
      "3.45": "2.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.6": "0.99",
      "3.45": "1",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.6": "4.7 kW",
      "3.45": "4.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.6": "4.43",
      "3.45": "3.23",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.6": "0.99",
      "3.45": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.6": "5.1 kW",
      "3.45": "5.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.6": "6",
      "3.45": "4.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.6": "0.98",
      "3.45": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.6": "3.2 kW",
      "3.45": "3.1 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.6": "8.21",
      "3.45": "7.05",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.6": "0.96",
      "3.45": "0.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.6": "8 kW",
      "3.45": "8 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.6": "3.09",
      "3.45": "1.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.6": "8 kW",
      "3.45": "8 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.6": "3.09",
      "3.45": "1.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.6": "60 \u00b0C",
      "3.45": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.6": "15 W",
      "3.45": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.6": "15 W",
      "3.45": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.6": "15 W",
      "3.45": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.6": "0 W",
      "3.45": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.6": "Electricity",
      "3.45": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.6": "0 kW",
      "3.45": "0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.6": "3597 kWh",
      "3.45": "4793 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Model PUD-SHWM80VAA(-BS) + E*ST17D-*M*D",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*d": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*d": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pud-shwm80vaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.22",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:38 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.4 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "2.65",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "38 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "scop": "Tbiv",
      "4.6": "-10 \u00b0C",
      "3.45": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.6": "-28 \u00b0C",
      "3.45": "-28 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.6": "7.1 kW",
      "3.45": "7.1 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.6": "3.11",
      "3.45": "2.14",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.6": "0.99",
      "3.45": "1",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.6": "4.7 kW",
      "3.45": "4.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.6": "4.43",
      "3.45": "3.23",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.6": "0.99",
      "3.45": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.6": "5.1 kW",
      "3.45": "5.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.6": "6",
      "3.45": "4.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.6": "0.98",
      "3.45": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.6": "3.2 kW",
      "3.45": "3.1 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.6": "8.21",
      "3.45": "7.05",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.6": "0.96",
      "3.45": "0.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.6": "8 kW",
      "3.45": "8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.6": "3.09",
      "3.45": "1.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.6": "8 kW",
      "3.45": "8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.6": "3.09",
      "3.45": "1.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.6": "60 \u00b0C",
      "3.45": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.6": "15 W",
      "3.45": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.6": "15 W",
      "3.45": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.6": "15 W",
      "3.45": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.6": "0 W",
      "3.45": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.6": "Electricity",
      "3.45": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.6": "0 kW",
      "3.45": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.6": "3597 kWh",
      "3.45": "4793 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Model PUD-SHWM80YAA(-BS) + E*ST17D-*M*BD",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*bd": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*bd": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*bd": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*bd": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.22",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:38 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.4 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "2.65",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "134 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "38 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "scop": "Tbiv",
      "4.55": "-10 \u00b0C",
      "3.42": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.55": "-28 \u00b0C",
      "3.42": "-28 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.55": "7.1 kW",
      "3.42": "7.1 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.55": "3.11",
      "3.42": "2.14",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.55": "0.99",
      "3.42": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.55": "4.7 kW",
      "3.42": "4.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.55": "4.44",
      "3.42": "3.23",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.55": "0.98",
      "3.42": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.55": "5.1 kW",
      "3.42": "5.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.55": "6",
      "3.42": "4.91",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.55": "0.97",
      "3.42": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.55": "3.2 kW",
      "3.42": "3.1 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.55": "8.21",
      "3.42": "7.05",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.55": "0.94",
      "3.42": "0.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.55": "8 kW",
      "3.42": "8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.55": "3.09",
      "3.42": "1.97",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "8 kW",
      "3.42": "8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "3.09",
      "3.42": "1.97",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.55": "60 \u00b0C",
      "3.42": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.55": "22 W",
      "3.42": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.55": "22 W",
      "3.42": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.55": "22 W",
      "3.42": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.55": "0 W",
      "3.42": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.55": "Electricity",
      "3.42": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.55": "0 kW",
      "3.42": "0 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.55": "3632 kWh",
      "3.42": "4832 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Model PUD-SHWM80YAA(-BS) + E*ST17D-*M*D",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*d": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*d": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pud-shwm80yaa(-bs)_+_e*st17d-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "136 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.22",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:38 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.4 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "2.26 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "2.65",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "134 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "38 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "scop": "Tbiv",
      "4.55": "-10 \u00b0C",
      "3.42": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.55": "-28 \u00b0C",
      "3.42": "-28 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.55": "7.1 kW",
      "3.42": "7.1 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.55": "3.11",
      "3.42": "2.14",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.55": "0.99",
      "3.42": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.55": "4.7 kW",
      "3.42": "4.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.55": "4.44",
      "3.42": "3.23",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.55": "0.98",
      "3.42": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.55": "5.1 kW",
      "3.42": "5.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.55": "6",
      "3.42": "4.91",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.55": "0.97",
      "3.42": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.55": "3.2 kW",
      "3.42": "3.1 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.55": "8.21",
      "3.42": "7.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.55": "0.94",
      "3.42": "0.95",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.55": "8 kW",
      "3.42": "8 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.55": "3.09",
      "3.42": "1.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "8 kW",
      "3.42": "8 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "3.09",
      "3.42": "1.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.55": "60 \u00b0C",
      "3.42": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.55": "22 W",
      "3.42": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.55": "22 W",
      "3.42": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.55": "22 W",
      "3.42": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.55": "0 W",
      "3.42": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.55": "Electricity",
      "3.42": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.55": "0 kW",
      "3.42": "0 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.55": "3632 kWh",
      "3.42": "4832 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_6_8-170D_AA_Outdoor_Air_Water_92"
    }
  ]
}