{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96.pdf",
  "extraction_timestamp": "2025-11-17T15:42:20.792284",
  "total_records": 907,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Zubadan 8/11-300D AA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Zubadan 8/11-300D AA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0016-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "4.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "14.02.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW80VAA + EHST30C-*M*D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw80vaa_+_ehst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw80vaa_+_ehst30c-*m*d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw80vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw80vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw80vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80vaa_+_ehst30c-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80vaa_+_ehst30c-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw80vaa_+_ehst30c-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.7",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.6 kW",
      "medium_temperature": "9 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "scop": "Tbiv",
      "4.31": "-7 \u00b0C",
      "3.4": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.31": "-28 \u00b0C",
      "3.4": "-28 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.31": "8.5 kW",
      "3.4": "8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.31": "3.15",
      "3.4": "2.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.31": "0.99",
      "3.4": "1",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.31": "5.2 kW",
      "3.4": "4.9 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.31": "4.05",
      "3.4": "3.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.31": "0.99",
      "3.4": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.31": "5 kW",
      "3.4": "5.4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.31": "5.62",
      "3.4": "4.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.31": "0.98",
      "3.4": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.31": "5.6 kW",
      "3.4": "5.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.31": "7.53",
      "3.4": "5.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.31": "0.98",
      "3.4": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.31": "8.5 kW",
      "3.4": "8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.31": "3.15",
      "3.4": "2.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31": "8.36 kW",
      "3.4": "7.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31": "2.91",
      "3.4": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.31": "60 \u00b0C",
      "3.4": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.31": "15 W",
      "3.4": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.31": "15 W",
      "3.4": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.31": "15 W",
      "3.4": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.31": "0 W",
      "3.4": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.31": "Electricity",
      "3.4": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.31": "1.24 kW",
      "3.4": "1.07 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.31": "4602 kWh",
      "3.4": "5465 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.24 kW 1.07 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW80VAA + EHST30C-M*D",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw80vaa_+_ehst30c-m*d": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw80vaa_+_ehst30c-m*d": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw80vaa_+_ehst30c-m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw80vaa_+_ehst30c-m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw80vaa_+_ehst30c-m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80vaa_+_ehst30c-m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80vaa_+_ehst30c-m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw80vaa_+_ehst30c-m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.7",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "133 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.6 kW",
      "medium_temperature": "9 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "scop": "Tbiv",
      "4.31": "-7 \u00b0C",
      "3.4": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.31": "-28 \u00b0C",
      "3.4": "-28 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.31": "8.5 kW",
      "3.4": "8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.31": "3.15",
      "3.4": "2.13",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.31": "0.99",
      "3.4": "1",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.31": "5.2 kW",
      "3.4": "4.9 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.31": "4.05",
      "3.4": "3.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.31": "0.99",
      "3.4": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.31": "5 kW",
      "3.4": "5.4 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.31": "5.62",
      "3.4": "4.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.31": "0.98",
      "3.4": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.31": "5.6 kW",
      "3.4": "5.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.31": "7.53",
      "3.4": "5.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.31": "0.98",
      "3.4": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.31": "8.5 kW",
      "3.4": "8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.31": "3.15",
      "3.4": "2.13",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31": "8.36 kW",
      "3.4": "7.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31": "2.91",
      "3.4": "2.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.31": "60 \u00b0C",
      "3.4": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.31": "15 W",
      "3.4": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.31": "15 W",
      "3.4": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.31": "15 W",
      "3.4": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.31": "0 W",
      "3.4": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.31": "Electricity",
      "3.4": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.31": "1.24 kW",
      "3.4": "1.07 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.31": "4602 kWh",
      "3.4": "5465 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.24 kW 1.07 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW80VAA + ERST30C-*M*D",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw80vaa_+_erst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw80vaa_+_erst30c-*m*d": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw80vaa_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-shw80vaa_+_erst30c-*m*d": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw80vaa_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw80vaa_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80vaa_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80vaa_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw80vaa_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.7",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "prated": "SCOP",
      "9.6_kw": "4.38",
      "9_kw": "3.45",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.6_kw": "-7 \u00b0C",
      "9_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.6_kw": "-28 \u00b0C",
      "9_kw": "-28 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.6_kw": "8.5 kW",
      "9_kw": "8 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.6_kw": "3.15",
      "9_kw": "2.13",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.6_kw": "0.99",
      "9_kw": "1",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.6_kw": "5.2 kW",
      "9_kw": "4.9 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.6_kw": "4.08",
      "9_kw": "3.31",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.6_kw": "0.99",
      "9_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.6_kw": "5 kW",
      "9_kw": "5.4 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.6_kw": "5.62",
      "9_kw": "4.66",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.6_kw": "0.98",
      "9_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.6_kw": "5.6 kW",
      "9_kw": "5.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.6_kw": "7.53",
      "9_kw": "5.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.6_kw": "0.98",
      "9_kw": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.6_kw": "8.5 kW",
      "9_kw": "8 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.6_kw": "3.15",
      "9_kw": "2.13",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.6_kw": "8.36 kW",
      "9_kw": "7.93 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.6_kw": "2.91",
      "9_kw": "2.05",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.6_kw": "60 \u00b0C",
      "9_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.6_kw": "15 W",
      "9_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.6_kw": "15 W",
      "9_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.6_kw": "15 W",
      "9_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.6_kw": "0 W",
      "9_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.6_kw": "Electricity",
      "9_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.6_kw": "1.24 kW",
      "9_kw": "1.07 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.6_kw": "4531 kWh",
      "9_kw": "5393 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.24 kW 1.07 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW80YAA + EHST30C-*M*D",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw80yaa_+_ehst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw80yaa_+_ehst30c-*m*d": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw80yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw80yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw80yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80yaa_+_ehst30c-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80yaa_+_ehst30c-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw80yaa_+_ehst30c-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.7",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "132 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.6 kW",
      "medium_temperature": "9 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "scop": "Tbiv",
      "4.26": "-7 \u00b0C",
      "3.36": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.26": "-28 \u00b0C",
      "3.36": "-28 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.26": "8.5 kW",
      "3.36": "8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.26": "3.15",
      "3.36": "2.13",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.26": "0.99",
      "3.36": "1",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.26": "5.2 kW",
      "3.36": "4.9 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.26": "4.02",
      "3.36": "3.27",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.26": "0.99",
      "3.36": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.26": "5 kW",
      "3.36": "5.4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.26": "5.62",
      "3.36": "4.64",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.26": "0.98",
      "3.36": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.26": "5.6 kW",
      "3.36": "5.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.26": "7.53",
      "3.36": "5.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.26": "0.98",
      "3.36": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.26": "8.5 kW",
      "3.36": "8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.26": "3.15",
      "3.36": "2.13",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.26": "8.36 kW",
      "3.36": "7.93 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.26": "2.91",
      "3.36": "2.05",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.26": "60 \u00b0C",
      "3.36": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.26": "22 W",
      "3.36": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.26": "22 W",
      "3.36": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.26": "22 W",
      "3.36": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.26": "0 W",
      "3.36": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.26": "Electricity",
      "3.36": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.26": "1.24 kW",
      "3.36": "1.07 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.26": "4659 kWh",
      "3.36": "5527 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.24 kW 1.07 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW80YAA + EHST30C-M*D",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw80yaa_+_ehst30c-m*d": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw80yaa_+_ehst30c-m*d": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw80yaa_+_ehst30c-m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw80yaa_+_ehst30c-m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw80yaa_+_ehst30c-m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80yaa_+_ehst30c-m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80yaa_+_ehst30c-m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw80yaa_+_ehst30c-m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.7",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.6 kW",
      "medium_temperature": "9 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "scop": "Tbiv",
      "4.26": "-7 \u00b0C",
      "3.36": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.26": "-28 \u00b0C",
      "3.36": "-28 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.26": "8.5 kW",
      "3.36": "8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.26": "3.15",
      "3.36": "2.13",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.26": "0.99",
      "3.36": "1",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.26": "5.2 kW",
      "3.36": "4.9 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.26": "4.02",
      "3.36": "3.27",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.26": "0.99",
      "3.36": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.26": "5 kW",
      "3.36": "5.4 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.26": "5.62",
      "3.36": "4.64",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.26": "0.98",
      "3.36": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.26": "5.6 kW",
      "3.36": "5.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.26": "7.53",
      "3.36": "5.92",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.26": "0.98",
      "3.36": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.26": "8.5 kW",
      "3.36": "8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.26": "3.15",
      "3.36": "2.13",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.26": "8.36 kW",
      "3.36": "7.93 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.26": "2.91",
      "3.36": "2.05",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.26": "60 \u00b0C",
      "3.36": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.26": "22 W",
      "3.36": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.26": "22 W",
      "3.36": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.26": "22 W",
      "3.36": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.26": "0 W",
      "3.36": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.26": "Electricity",
      "3.36": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.26": "1.24 kW",
      "3.36": "1.07 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.26": "4659 kWh",
      "3.36": "5527 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.24 kW 1.07 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW80YAA + ERST30C-*M*D",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw80yaa_+_erst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw80yaa_+_erst30c-*m*d": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw80yaa_+_erst30c-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-shw80yaa_+_erst30c-*m*d": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw80yaa_+_erst30c-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw80yaa_+_erst30c-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80yaa_+_erst30c-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw80yaa_+_erst30c-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw80yaa_+_erst30c-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.7",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "134 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "prated": "SCOP",
      "9.6_kw": "4.37",
      "9_kw": "3.44",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.6_kw": "-7 \u00b0C",
      "9_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.6_kw": "-28 \u00b0C",
      "9_kw": "-28 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.6_kw": "8.5 kW",
      "9_kw": "8 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.6_kw": "3.15",
      "9_kw": "2.13",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.6_kw": "0.99",
      "9_kw": "1",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.6_kw": "5.2 kW",
      "9_kw": "4.9 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.6_kw": "4.09",
      "9_kw": "3.31",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.6_kw": "0.99",
      "9_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.6_kw": "5 kW",
      "9_kw": "5.4 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.6_kw": "5.62",
      "9_kw": "4.64",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.6_kw": "0.98",
      "9_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.6_kw": "5.6 kW",
      "9_kw": "5.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.6_kw": "7.53",
      "9_kw": "5.92",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.6_kw": "0.98",
      "9_kw": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.6_kw": "8.5 kW",
      "9_kw": "8 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.6_kw": "3.15",
      "9_kw": "2.13",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.6_kw": "8.36 kW",
      "9_kw": "7.93 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.6_kw": "2.91",
      "9_kw": "2.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.6_kw": "60 \u00b0C",
      "9_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.6_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.6_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.6_kw": "22 W",
      "9_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.6_kw": "0 W",
      "9_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.6_kw": "Electricity",
      "9_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.6_kw": "1.24 kW",
      "9_kw": "1.07 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.6_kw": "4539 kWh",
      "9_kw": "5413 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.24 kW 1.07 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW112VAA + EHST30C-*M*D",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw112vaa_+_ehst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw112vaa_+_ehst30c-*m*d": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw112vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw112vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw112vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112vaa_+_ehst30c-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112vaa_+_ehst30c-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw112vaa_+_ehst30c-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.2 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "135 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.9 kW",
      "medium_temperature": "12.7 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "scop": "Tbiv",
      "4.34": "-7 \u00b0C",
      "3.46": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.34": "-28 \u00b0C",
      "3.46": "-28 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.34": "12.3 kW",
      "3.46": "11.2 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.34": "3.15",
      "3.46": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.34": "1",
      "3.46": "1",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.34": "7.5 kW",
      "3.46": "6.8 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.34": "4.08",
      "3.46": "3.31",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.34": "0.99",
      "3.46": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.34": "5 kW",
      "3.46": "4.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.34": "5.56",
      "3.46": "4.79",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.34": "0.98",
      "3.46": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.34": "5.6 kW",
      "3.46": "5.3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.34": "7.45",
      "3.46": "6.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.34": "0.98",
      "3.46": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.34": "12.3 kW",
      "3.46": "11.2 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.34": "3.15",
      "3.46": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.34": "11.8 kW",
      "3.46": "10.9 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.34": "2.9",
      "3.46": "2.03",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.34": "60 \u00b0C",
      "3.46": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.34": "15 W",
      "3.46": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.34": "15 W",
      "3.46": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.34": "15 W",
      "3.46": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.34": "0 W",
      "3.46": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.34": "Electricity",
      "3.46": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.34": "2.1 kW",
      "3.46": "1.8 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.34": "6618 kWh",
      "3.46": "7588 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.1 kW 1.8 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW112VAA + EHST30C-M*D",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw112vaa_+_ehst30c-m*d": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw112vaa_+_ehst30c-m*d": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw112vaa_+_ehst30c-m*d": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw112vaa_+_ehst30c-m*d": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw112vaa_+_ehst30c-m*d": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112vaa_+_ehst30c-m*d": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112vaa_+_ehst30c-m*d": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw112vaa_+_ehst30c-m*d": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.2 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "135 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.9 kW",
      "medium_temperature": "12.7 kW",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "scop": "Tbiv",
      "4.34": "-7 \u00b0C",
      "3.46": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.34": "-28 \u00b0C",
      "3.46": "-28 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.34": "12.3 kW",
      "3.46": "11.2 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.34": "3.15",
      "3.46": "2.12",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.34": "1",
      "3.46": "1",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.34": "7.5 kW",
      "3.46": "6.8 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.34": "4.08",
      "3.46": "3.31",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.34": "0.99",
      "3.46": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.34": "5 kW",
      "3.46": "4.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.34": "5.56",
      "3.46": "4.79",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.34": "0.98",
      "3.46": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.34": "5.6 kW",
      "3.46": "5.3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.34": "7.45",
      "3.46": "6.12",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.34": "0.98",
      "3.46": "0.98",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.34": "12.3 kW",
      "3.46": "11.2 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.34": "3.15",
      "3.46": "2.12",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.34": "11.8 kW",
      "3.46": "10.9 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.34": "2.9",
      "3.46": "2.03",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.34": "60 \u00b0C",
      "3.46": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.34": "15 W",
      "3.46": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.34": "15 W",
      "3.46": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.34": "15 W",
      "3.46": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.34": "0 W",
      "3.46": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.34": "Electricity",
      "3.46": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.34": "2.1 kW",
      "3.46": "1.8 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.34": "6618 kWh",
      "3.46": "7588 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.1 kW 1.8 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW112VAA + ERST30C-*M*D",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw112vaa_+_erst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw112vaa_+_erst30c-*m*d": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw112vaa_+_erst30c-*m*d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-shw112vaa_+_erst30c-*m*d": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw112vaa_+_erst30c-*m*d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw112vaa_+_erst30c-*m*d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112vaa_+_erst30c-*m*d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112vaa_+_erst30c-*m*d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw112vaa_+_erst30c-*m*d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.2 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "137 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "prated": "SCOP",
      "13.9_kw": "4.39",
      "12.7_kw": "3.5",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.9_kw": "-7 \u00b0C",
      "12.7_kw": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.9_kw": "-28 \u00b0C",
      "12.7_kw": "-28 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.9_kw": "12.3 kW",
      "12.7_kw": "11.2 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.9_kw": "3.15",
      "12.7_kw": "2.12",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.9_kw": "1",
      "12.7_kw": "1",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.9_kw": "7.5 kW",
      "12.7_kw": "6.8 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.9_kw": "4.11",
      "12.7_kw": "3.34",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.9_kw": "0.99",
      "12.7_kw": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.9_kw": "5 kW",
      "12.7_kw": "4.7 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.9_kw": "5.56",
      "12.7_kw": "4.79",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.9_kw": "0.98",
      "12.7_kw": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.9_kw": "5.6 kW",
      "12.7_kw": "5.3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.9_kw": "7.45",
      "12.7_kw": "6.12",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.9_kw": "0.98",
      "12.7_kw": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.9_kw": "12.3 kW",
      "12.7_kw": "11.2 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.9_kw": "3.15",
      "12.7_kw": "2.12",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.9_kw": "11.8 kW",
      "12.7_kw": "10.9 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.9_kw": "2.9",
      "12.7_kw": "2.03",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.9_kw": "60 \u00b0C",
      "12.7_kw": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.9_kw": "15 W",
      "12.7_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.9_kw": "15 W",
      "12.7_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.9_kw": "15 W",
      "12.7_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.9_kw": "0 W",
      "12.7_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.9_kw": "Electricity",
      "12.7_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.9_kw": "2.1 kW",
      "12.7_kw": "1.8 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.9_kw": "6539 kWh",
      "12.7_kw": "7498 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.1 kW 1.8 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW112YAA + EHST30C-*M*D",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw112yaa_+_ehst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw112yaa_+_ehst30c-*m*d": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw112yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw112yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw112yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112yaa_+_ehst30c-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112yaa_+_ehst30c-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw112yaa_+_ehst30c-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.2 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "135 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.9 kW",
      "medium_temperature": "12.7 kW",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "scop": "Tbiv",
      "4.31": "-7 \u00b0C",
      "3.44": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.31": "-28 \u00b0C",
      "3.44": "-28 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.31": "12.3 kW",
      "3.44": "11.2 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.31": "3.15",
      "3.44": "2.12",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.31": "1",
      "3.44": "1",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.31": "7.5 kW",
      "3.44": "6.8 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.31": "4.06",
      "3.44": "3.31",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.31": "0.99",
      "3.44": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.31": "5 kW",
      "3.44": "4.7 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.31": "5.56",
      "3.44": "4.79",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.31": "0.98",
      "3.44": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.31": "5.6 kW",
      "3.44": "5.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.31": "7.45",
      "3.44": "6.12",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.31": "0.98",
      "3.44": "0.98",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.31": "12.3 kW",
      "3.44": "11.2 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.31": "3.15",
      "3.44": "2.12",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31": "11.8 kW",
      "3.44": "10.9 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31": "2.9",
      "3.44": "2.03",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.31": "60 \u00b0C",
      "3.44": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.31": "22 W",
      "3.44": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.31": "22 W",
      "3.44": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.31": "22 W",
      "3.44": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.31": "0 W",
      "3.44": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.31": "Electricity",
      "3.44": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.31": "2.1 kW",
      "3.44": "1.8 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.31": "6667 kWh",
      "3.44": "7621 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.1 kW 1.8 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW112YAA + EHST30C-M*D",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw112yaa_+_ehst30c-m*d": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw112yaa_+_ehst30c-m*d": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw112yaa_+_ehst30c-m*d": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw112yaa_+_ehst30c-m*d": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw112yaa_+_ehst30c-m*d": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112yaa_+_ehst30c-m*d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112yaa_+_ehst30c-m*d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw112yaa_+_ehst30c-m*d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.2 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "135 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.9 kW",
      "medium_temperature": "12.7 kW",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "scop": "Tbiv",
      "4.31": "-7 \u00b0C",
      "3.44": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.31": "-28 \u00b0C",
      "3.44": "-28 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.31": "12.3 kW",
      "3.44": "11.2 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.31": "3.15",
      "3.44": "2.12",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.31": "1",
      "3.44": "1",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.31": "7.5 kW",
      "3.44": "6.8 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.31": "4.06",
      "3.44": "3.31",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.31": "0.99",
      "3.44": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.31": "5 kW",
      "3.44": "4.7 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.31": "5.56",
      "3.44": "4.79",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.31": "0.98",
      "3.44": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.31": "5.6 kW",
      "3.44": "5.3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.31": "7.45",
      "3.44": "6.12",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.31": "0.98",
      "3.44": "0.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.31": "12.3 kW",
      "3.44": "11.2 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.31": "3.15",
      "3.44": "2.12",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31": "11.8 kW",
      "3.44": "10.9 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.31": "2.9",
      "3.44": "2.03",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.31": "60 \u00b0C",
      "3.44": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.31": "22 W",
      "3.44": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.31": "22 W",
      "3.44": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.31": "22 W",
      "3.44": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.31": "0 W",
      "3.44": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.31": "Electricity",
      "3.44": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.31": "2.1 kW",
      "3.44": "1.8 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.31": "6667 kWh",
      "3.44": "7621 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.1 kW 1.8 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SHW112YAA + ERST30C-*M*D",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-shw112yaa_+_erst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-shw112yaa_+_erst30c-*m*d": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-shw112yaa_+_erst30c-*m*d": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-shw112yaa_+_erst30c-*m*d": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-shw112yaa_+_erst30c-*m*d": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-shw112yaa_+_erst30c-*m*d": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112yaa_+_erst30c-*m*d": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-shw112yaa_+_erst30c-*m*d": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-shw112yaa_+_erst30c-*m*d": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.9",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.2 kW",
      "medium_temperature": "11.2 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "137 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "prated": "SCOP",
      "13.9_kw": "4.39",
      "12.7_kw": "3.49",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.9_kw": "-7 \u00b0C",
      "12.7_kw": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.9_kw": "-28 \u00b0C",
      "12.7_kw": "-28 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.9_kw": "12.3 kW",
      "12.7_kw": "11.2 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.9_kw": "3.15",
      "12.7_kw": "2.12",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.9_kw": "1",
      "12.7_kw": "1",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.9_kw": "7.5 kW",
      "12.7_kw": "6.8 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.9_kw": "4.12",
      "12.7_kw": "3.33",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.9_kw": "0.99",
      "12.7_kw": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.9_kw": "5 kW",
      "12.7_kw": "4.7 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.9_kw": "5.56",
      "12.7_kw": "4.79",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.9_kw": "0.98",
      "12.7_kw": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.9_kw": "5.6 kW",
      "12.7_kw": "5.3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.9_kw": "7.45",
      "12.7_kw": "6.12",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.9_kw": "0.98",
      "12.7_kw": "0.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.9_kw": "12.3 kW",
      "12.7_kw": "11.2 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.9_kw": "3.15",
      "12.7_kw": "2.12",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.9_kw": "11.8 kW",
      "12.7_kw": "10.9 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.9_kw": "2.9",
      "12.7_kw": "2.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.9_kw": "60 \u00b0C",
      "12.7_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.9_kw": "22 W",
      "12.7_kw": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.9_kw": "22 W",
      "12.7_kw": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.9_kw": "22 W",
      "12.7_kw": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.9_kw": "0 W",
      "12.7_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.9_kw": "Electricity",
      "12.7_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.9_kw": "2.1 kW",
      "12.7_kw": "1.8 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.9_kw": "6538 kWh",
      "12.7_kw": "7517 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.1 kW 1.8 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan_8_11-300D_AA_Outdoor_Air_Water_96"
    }
  ]
}