{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75.pdf",
  "extraction_timestamp": "2025-11-17T15:42:35.450430",
  "total_records": 815,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Zubadan (TR) 14 + 200D AA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Zubadan (TR) 14 + 200D AA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0126-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "26.04.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM140VAA + EHST20D-*M*D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm140vaa_+_ehst20d-*m*d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm140vaa_+_ehst20d-*m*d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm140vaa_+_ehst20d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm140vaa_+_ehst20d-*m*d": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm140vaa_+_ehst20d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm140vaa_+_ehst20d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140vaa_+_ehst20d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140vaa_+_ehst20d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm140vaa_+_ehst20d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:27 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "7 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.5 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.7",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "27 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "58 dB(A)",
      "column_2": "58 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "141 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.61",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.4 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3",
      "medium_temperature": "2.18",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.4 kW",
      "medium_temperature": "6.3 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6",
      "medium_temperature": "4.85",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.988",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.1 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "6.61",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.975",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6227 kWh",
      "medium_temperature": "8021 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM140YAA + EHST20D-*M*D",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm140yaa_+_ehst20d-*m*d": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm140yaa_+_ehst20d-*m*d": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm140yaa_+_ehst20d-*m*d": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm140yaa_+_ehst20d-*m*d": "Outdoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm140yaa_+_ehst20d-*m*d": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm140yaa_+_ehst20d-*m*d": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140yaa_+_ehst20d-*m*d": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140yaa_+_ehst20d-*m*d": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm140yaa_+_ehst20d-*m*d": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:27 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "7 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.5 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.7",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "27 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "58 dB(A)",
      "column_2": "58 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.59",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.4 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3",
      "medium_temperature": "2.18",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.4 kW",
      "medium_temperature": "6.3 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6",
      "medium_temperature": "4.85",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.1 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "6.61",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.961",
      "medium_temperature": "0.963",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6262 kWh",
      "medium_temperature": "8055 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM140VAA + EHSD-*M*D",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm140vaa_+_ehsd-*m*d": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm140vaa_+_ehsd-*m*d": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm140vaa_+_ehsd-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm140vaa_+_ehsd-*m*d": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm140vaa_+_ehsd-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm140vaa_+_ehsd-*m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140vaa_+_ehsd-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140vaa_+_ehsd-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm140vaa_+_ehsd-*m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "7 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.5 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.7",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "141 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.61",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "12.4 kW",
      "column_2": "12.4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.18",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "7.5 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.59",
      "column_2": "3.49",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.4 kW",
      "column_2": "6.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6",
      "column_2": "4.85",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.986",
      "column_2": "0.988",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.1 kW",
      "column_2": "3.9 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.19",
      "column_2": "6.61",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.974",
      "column_2": "0.975",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14 kW",
      "column_2": "14 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.55",
      "column_2": "1.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "14 kW",
      "column_2": "14 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.997",
      "column_2": "0.998",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6227 kWh",
      "column_2": "8021 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM140YAA + EHSD-*M*D",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm140yaa_+_ehsd-*m*d": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm140yaa_+_ehsd-*m*d": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm140yaa_+_ehsd-*m*d": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm140yaa_+_ehsd-*m*d": "Outdoor Air",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm140yaa_+_ehsd-*m*d": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm140yaa_+_ehsd-*m*d": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140yaa_+_ehsd-*m*d": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140yaa_+_ehsd-*m*d": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm140yaa_+_ehsd-*m*d": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "7 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.5 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.7",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "141 %",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.59",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "12.4 kW",
      "column_2": "12.4 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.18",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "7.5 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.59",
      "column_2": "3.49",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.987",
      "column_2": "0.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.4 kW",
      "column_2": "6.3 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6",
      "column_2": "4.85",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.979",
      "column_2": "0.983",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.1 kW",
      "column_2": "3.9 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.19",
      "column_2": "6.61",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.961",
      "column_2": "0.963",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14 kW",
      "column_2": "14 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.55",
      "column_2": "1.92",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "14 kW",
      "column_2": "14 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.92",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6262 kWh",
      "column_2": "8055 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM140VAA + ERST20D-*M*D",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm140vaa_+_erst20d-*m*d": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm140vaa_+_erst20d-*m*d": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm140vaa_+_erst20d-*m*d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm140vaa_+_erst20d-*m*d": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm140vaa_+_erst20d-*m*d": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm140vaa_+_erst20d-*m*d": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm140vaa_+_erst20d-*m*d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140vaa_+_erst20d-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140vaa_+_erst20d-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm140vaa_+_erst20d-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:27 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "7 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.5 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.7",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.81 kW",
      "+18\u00b0c/+23\u00b0c": "3.87 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.5",
      "+18\u00b0c/+23\u00b0c": "14",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.6",
      "+18\u00b0c/+23\u00b0c": "3.62",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "27 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "142 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.63",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.4 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3",
      "medium_temperature": "2.18",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.4 kW",
      "medium_temperature": "6.3 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6",
      "medium_temperature": "4.85",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.988",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.1 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "6.61",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.975",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6172 kWh",
      "medium_temperature": "7965 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.5 kW",
      "+18\u00b0c/+23\u00b0c": "14 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.6",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.5 kW",
      "+18\u00b0c/+23\u00b0c": "14 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.6",
      "+18\u00b0c/+23\u00b0c": "3.62",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.997": "9.21 kW",
      "0.996": "10.32 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.997": "3.47",
      "0.996": "4.93",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.997": "0.994",
      "0.996": "0.993",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.997": "6 kW",
      "0.996": "6.63 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.997": "4.2",
      "0.996": "5.1",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.997": "0.99",
      "0.996": "0.988",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.997": "3.7 kW",
      "0.996": "4.7 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.997": "3.49",
      "0.996": "5.4",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.997": "0.986",
      "0.996": "0.983",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.997": "15 W",
      "0.996": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.997": "15 W",
      "0.996": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.997": "15 W",
      "0.996": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.997": "0 W",
      "0.996": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.997": "2081 kWh",
      "0.996": "1720 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM140YAA + ERST20D-*M*D",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm140yaa_+_erst20d-*m*d": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm140yaa_+_erst20d-*m*d": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm140yaa_+_erst20d-*m*d": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm140yaa_+_erst20d-*m*d": "Outdoor Air",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm140yaa_+_erst20d-*m*d": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm140yaa_+_erst20d-*m*d": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm140yaa_+_erst20d-*m*d": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140yaa_+_erst20d-*m*d": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140yaa_+_erst20d-*m*d": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm140yaa_+_erst20d-*m*d": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:27 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "7 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.5 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.7",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.81 kW",
      "+18\u00b0c/+23\u00b0c": "3.87 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.5",
      "+18\u00b0c/+23\u00b0c": "14",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.6",
      "+18\u00b0c/+23\u00b0c": "3.62",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "27 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "142 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.63",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.4 kW",
      "medium_temperature": "12.4 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3",
      "medium_temperature": "2.18",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.49",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.4 kW",
      "medium_temperature": "6.3 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6",
      "medium_temperature": "4.85",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.979",
      "medium_temperature": "0.983",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.1 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "6.61",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.961",
      "medium_temperature": "0.963",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "1.92",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6181 kWh",
      "medium_temperature": "7974 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.5 kW",
      "+18\u00b0c/+23\u00b0c": "14 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "4.84",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.5 kW",
      "+18\u00b0c/+23\u00b0c": "14 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.6",
      "+18\u00b0c/+23\u00b0c": "3.62",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.995": "9.21 kW",
      "0.994": "10.32 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.995": "3.47",
      "0.994": "4.93",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.995": "0.992",
      "0.994": "0.989",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.995": "6 kW",
      "0.994": "6.63 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.995": "4.2",
      "0.994": "5.1",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.995": "0.985",
      "0.994": "0.983",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.995": "3.7 kW",
      "0.994": "4.7 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.995": "3.49",
      "0.994": "5.4",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.995": "0.979",
      "0.994": "0.975",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.995": "22 W",
      "0.994": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.995": "22 W",
      "0.994": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.995": "22 W",
      "0.994": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.995": "0 W",
      "0.994": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.995": "2097 kWh",
      "0.994": "1736 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM140VAA + ERSD-*M*D",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm140vaa_+_ersd-*m*d": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm140vaa_+_ersd-*m*d": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm140vaa_+_ersd-*m*d": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm140vaa_+_ersd-*m*d": "Outdoor Air",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm140vaa_+_ersd-*m*d": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm140vaa_+_ersd-*m*d": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm140vaa_+_ersd-*m*d": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140vaa_+_ersd-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140vaa_+_ersd-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm140vaa_+_ersd-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "7 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.5 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.7",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.81 kW",
      "+18\u00b0c/+23\u00b0c": "3.87 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.5",
      "+18\u00b0c/+23\u00b0c": "14",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.6",
      "+18\u00b0c/+23\u00b0c": "3.62",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "142 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.63",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "12.4 kW",
      "column_2": "12.4 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.18",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "7.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.59",
      "column_2": "3.49",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.993",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.4 kW",
      "column_2": "6.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6",
      "column_2": "4.85",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.986",
      "column_2": "0.988",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.1 kW",
      "column_2": "3.9 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.19",
      "column_2": "6.61",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.974",
      "column_2": "0.975",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14 kW",
      "column_2": "14 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.55",
      "column_2": "1.92",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "14 kW",
      "column_2": "14 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.92",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.997",
      "column_2": "0.998",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6172 kWh",
      "column_2": "7965 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.5 kW",
      "+18\u00b0c/+23\u00b0c": "14 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.6",
      "+18\u00b0c/+23\u00b0c": "4.88",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.5 kW",
      "+18\u00b0c/+23\u00b0c": "14 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.6",
      "+18\u00b0c/+23\u00b0c": "3.62",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.997",
      "+18\u00b0c/+23\u00b0c": "0.996",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.21 kW",
      "+18\u00b0c/+23\u00b0c": "10.32 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.47",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.994",
      "+18\u00b0c/+23\u00b0c": "0.993",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.2",
      "+18\u00b0c/+23\u00b0c": "5.1",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "0.988",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.7 kW",
      "+18\u00b0c/+23\u00b0c": "4.7 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.49",
      "+18\u00b0c/+23\u00b0c": "5.4",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "cdc_tj_=_20_\u00b0c": "Poff",
      "0.986": "15 W",
      "0.983": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PTO",
      "0.986": "15 W",
      "0.983": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PSB",
      "0.986": "15 W",
      "0.983": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PCK",
      "0.986": "0 W",
      "0.983": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "Annual energy consumption Qce",
      "0.986": "2081 kWh",
      "0.983": "1720 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM140YAA + ERSD-*M*D",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm140yaa_+_ersd-*m*d": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm140yaa_+_ersd-*m*d": "Indoor, Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm140yaa_+_ersd-*m*d": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm140yaa_+_ersd-*m*d": "Outdoor Air",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm140yaa_+_ersd-*m*d": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm140yaa_+_ersd-*m*d": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm140yaa_+_ersd-*m*d": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140yaa_+_ersd-*m*d": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm140yaa_+_ersd-*m*d": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm140yaa_+_ersd-*m*d": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "7 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.5 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.8",
      "medium_temperature": "2.7",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.81 kW",
      "+18\u00b0c/+23\u00b0c": "3.87 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.5",
      "+18\u00b0c/+23\u00b0c": "14",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.6",
      "+18\u00b0c/+23\u00b0c": "3.62",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "142 %",
      "source_page": 23,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 23,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.63",
      "source_page": 23,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "12.4 kW",
      "column_2": "12.4 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.18",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "7.5 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.59",
      "column_2": "3.49",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.987",
      "column_2": "0.99",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.4 kW",
      "column_2": "6.3 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6",
      "column_2": "4.85",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.979",
      "column_2": "0.983",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.1 kW",
      "column_2": "3.9 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.19",
      "column_2": "6.61",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.961",
      "column_2": "0.963",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14 kW",
      "column_2": "14 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.55",
      "column_2": "1.92",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "14 kW",
      "column_2": "14 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.92",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.996",
      "column_2": "0.997",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6181 kWh",
      "column_2": "7974 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.5 kW",
      "+18\u00b0c/+23\u00b0c": "14 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.58",
      "+18\u00b0c/+23\u00b0c": "4.84",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.5 kW",
      "+18\u00b0c/+23\u00b0c": "14 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.6",
      "+18\u00b0c/+23\u00b0c": "3.62",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.995",
      "+18\u00b0c/+23\u00b0c": "0.994",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.21 kW",
      "+18\u00b0c/+23\u00b0c": "10.32 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.47",
      "+18\u00b0c/+23\u00b0c": "4.93",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.992",
      "+18\u00b0c/+23\u00b0c": "0.989",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.2",
      "+18\u00b0c/+23\u00b0c": "5.1",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.985",
      "+18\u00b0c/+23\u00b0c": "0.983",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.7 kW",
      "+18\u00b0c/+23\u00b0c": "4.7 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.49",
      "+18\u00b0c/+23\u00b0c": "5.4",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75"
    },
    {
      "cdc_tj_=_20_\u00b0c": "Poff",
      "0.979": "22 W",
      "0.975": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PTO",
      "0.979": "22 W",
      "0.975": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PSB",
      "0.979": "22 W",
      "0.975": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PCK",
      "0.979": "0 W",
      "0.975": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "Annual energy consumption Qce",
      "0.979": "2097 kWh",
      "0.975": "1736 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__14___200D_AA_Outdoor_Air_Water_75",
      "submodel_id": null
    }
  ]
}