{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83.pdf",
  "extraction_timestamp": "2025-11-17T15:42:56.589705",
  "total_records": 540,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Zubadan (TR) 6/8/10 + 300F AA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Zubadan (TR) 6/8/10 + 300F AA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0149-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "05.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM60VAA + ERST30F-*M*E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm60vaa_+_erst30f-*m*e": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm60vaa_+_erst30f-*m*e": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm60vaa_+_erst30f-*m*e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm60vaa_+_erst30f-*m*e": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm60vaa_+_erst30f-*m*e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm60vaa_+_erst30f-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm60vaa_+_erst30f-*m*e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm60vaa_+_erst30f-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm60vaa_+_erst30f-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm60vaa_+_erst30f-*m*e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:42 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.2 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "4 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.99 kW",
      "medium_temperature": "1.63 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.45",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.46 kW",
      "+18\u00b0c/+23\u00b0c": "1.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.1",
      "+18\u00b0c/+23\u00b0c": "6",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.5",
      "+18\u00b0c/+23\u00b0c": "5.4",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "42 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.31 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.4",
      "medium_temperature": "2.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.8 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.22",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.985",
      "medium_temperature": "0.989",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.9 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.9",
      "medium_temperature": "4.2",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.985",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3 kW",
      "medium_temperature": "2.7 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "5.87",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.967",
      "medium_temperature": "0.967",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.76",
      "medium_temperature": "2",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6 kW",
      "medium_temperature": "6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "2",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2593 kWh",
      "medium_temperature": "3700 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.1 kW",
      "+18\u00b0c/+23\u00b0c": "6 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.89",
      "+18\u00b0c/+23\u00b0c": "5.93",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.1 kW",
      "+18\u00b0c/+23\u00b0c": "6 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.5",
      "+18\u00b0c/+23\u00b0c": "5.4",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.99": "3.76 kW",
      "0.987": "4.42 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.99": "3.84",
      "0.987": "5.95",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.99": "0.985",
      "0.987": "0.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.99": "2.42 kW",
      "0.987": "3.3 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.99": "4.07",
      "0.987": "6.38",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.99": "0.975",
      "0.987": "0.971",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.99": "2.5 kW",
      "0.987": "3.5 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.99": "4.57",
      "0.987": "7",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.99": "0.973",
      "0.987": "0.97",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.99": "15 W",
      "0.987": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.99": "15 W",
      "0.987": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.99": "15 W",
      "0.987": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.99": "0 W",
      "0.987": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.99": "787 kWh",
      "0.987": "608 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM80VAA + ERST30F-*M*E",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm80vaa_+_erst30f-*m*e": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm80vaa_+_erst30f-*m*e": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm80vaa_+_erst30f-*m*e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm80vaa_+_erst30f-*m*e": "Outdoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm80vaa_+_erst30f-*m*e": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm80vaa_+_erst30f-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm80vaa_+_erst30f-*m*e": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm80vaa_+_erst30f-*m*e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm80vaa_+_erst30f-*m*e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm80vaa_+_erst30f-*m*e": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:42 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.2 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "4 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "1.6 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.5",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.15 kW",
      "+18\u00b0c/+23\u00b0c": "1.62 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.1",
      "+18\u00b0c/+23\u00b0c": "8",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.3",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "42 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "134 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.42",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.08 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.32",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.989",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.9",
      "medium_temperature": "4.4",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.985",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "6.09",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.967",
      "medium_temperature": "0.967",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "1.84",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "1.84",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3462 kWh",
      "medium_temperature": "4837 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.1 kW",
      "+18\u00b0c/+23\u00b0c": "8 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "5.74",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.1 kW",
      "+18\u00b0c/+23\u00b0c": "8 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.3",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.993": "5.23 kW",
      "0.991": "5.92 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.993": "3.85",
      "0.991": "5.7",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.993": "0.989",
      "0.991": "0.986",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.993": "3.36 kW",
      "0.991": "3.79 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.993": "4.55",
      "0.991": "6",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.993": "0.98",
      "0.991": "0.976",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.993": "2.5 kW",
      "0.991": "3.5 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.993": "4.69",
      "0.991": "6.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.993": "0.972",
      "0.991": "0.971",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.993": "15 W",
      "0.991": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.993": "15 W",
      "0.991": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.993": "15 W",
      "0.991": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.993": "0 W",
      "0.991": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.993": "1031 kWh",
      "0.991": "836 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM80YAA + ERST30F-*M*E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm80yaa_+_erst30f-*m*e": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm80yaa_+_erst30f-*m*e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm80yaa_+_erst30f-*m*e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm80yaa_+_erst30f-*m*e": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm80yaa_+_erst30f-*m*e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm80yaa_+_erst30f-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm80yaa_+_erst30f-*m*e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm80yaa_+_erst30f-*m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm80yaa_+_erst30f-*m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm80yaa_+_erst30f-*m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:42 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.2 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6 kW",
      "medium_temperature": "4 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "1.6 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.5",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.15 kW",
      "+18\u00b0c/+23\u00b0c": "1.62 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.1",
      "+18\u00b0c/+23\u00b0c": "8",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.3",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "42 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "133 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.41",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.08 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.32",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.993",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.4 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.22",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.976",
      "medium_temperature": "0.984",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "4.4 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.9",
      "medium_temperature": "4.4",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.978",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.52",
      "medium_temperature": "6.09",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.952",
      "medium_temperature": "0.952",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "1.84",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8 kW",
      "medium_temperature": "8 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67",
      "medium_temperature": "1.84",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3474 kWh",
      "medium_temperature": "4848 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.1 kW",
      "+18\u00b0c/+23\u00b0c": "8 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.07",
      "+18\u00b0c/+23\u00b0c": "5.63",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.1 kW",
      "+18\u00b0c/+23\u00b0c": "8 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.3",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.99": "5.23 kW",
      "0.986": "5.92 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.99": "3.85",
      "0.986": "5.7",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.99": "0.984",
      "0.986": "0.979",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.99": "3.36 kW",
      "0.986": "3.79 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.99": "4.55",
      "0.986": "6",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.99": "0.97",
      "0.986": "0.965",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.99": "2.5 kW",
      "0.986": "3.5 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.99": "4.69",
      "0.986": "6.75",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.99": "0.959",
      "0.986": "0.958",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.99": "22 W",
      "0.986": "22 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.99": "22 W",
      "0.986": "22 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.99": "22 W",
      "0.986": "22 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.99": "0 W",
      "0.986": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.99": "1048 kWh",
      "0.986": "853 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM100VAA + ERST30F-*M*E",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm100vaa_+_erst30f-*m*e": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm100vaa_+_erst30f-*m*e": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm100vaa_+_erst30f-*m*e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm100vaa_+_erst30f-*m*e": "Outdoor Air",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm100vaa_+_erst30f-*m*e": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm100vaa_+_erst30f-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm100vaa_+_erst30f-*m*e": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm100vaa_+_erst30f-*m*e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm100vaa_+_erst30f-*m*e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm100vaa_+_erst30f-*m*e": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:42 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.2 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "7 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.7",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9",
      "+18\u00b0c/+23\u00b0c": "10",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "42 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "138 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.53",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.85 kW",
      "medium_temperature": "8.85 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.2",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.4",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.991",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "4.8 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6",
      "medium_temperature": "4.62",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.983",
      "medium_temperature": "0.986",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.9 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "6.3",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.967",
      "medium_temperature": "0.967",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.51",
      "medium_temperature": "1.7",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.51",
      "medium_temperature": "1.7",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4369 kWh",
      "medium_temperature": "5858 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.98",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.995": "6.63 kW",
      "0.993": "7.37 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.995": "3.82",
      "0.993": "5.68",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.995": "0.991",
      "0.993": "0.988",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.995": "4.26 kW",
      "0.993": "4.74 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.995": "4.43",
      "0.993": "6.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.995": "0.984",
      "0.993": "0.981",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.995": "2.5 kW",
      "0.993": "3.5 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.995": "4.23",
      "0.993": "6.55",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.995": "0.975",
      "0.993": "0.972",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.995": "15 W",
      "0.993": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.995": "15 W",
      "0.993": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.995": "15 W",
      "0.993": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.995": "0 W",
      "0.993": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.995": "1357 kWh",
      "0.993": "1047 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Model PUZ-SHWM100YAA + ERST30F-*M*E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-shwm100yaa_+_erst30f-*m*e": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-shwm100yaa_+_erst30f-*m*e": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-shwm100yaa_+_erst30f-*m*e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-shwm100yaa_+_erst30f-*m*e": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-shwm100yaa_+_erst30f-*m*e": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-shwm100yaa_+_erst30f-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-shwm100yaa_+_erst30f-*m*e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm100yaa_+_erst30f-*m*e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-shwm100yaa_+_erst30f-*m*e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-shwm100yaa_+_erst30f-*m*e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.14",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:42 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "44.2 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "7 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "2.59 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.7",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3 kW",
      "+18\u00b0c/+23\u00b0c": "2.22 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9",
      "+18\u00b0c/+23\u00b0c": "10",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "42 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "138 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.52",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.85 kW",
      "medium_temperature": "8.85 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.2",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.995",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.4",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.981",
      "medium_temperature": "0.986",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.2 kW",
      "medium_temperature": "4.8 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6",
      "medium_temperature": "4.62",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.975",
      "medium_temperature": "0.979",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.9 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "6.3",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.952",
      "medium_temperature": "0.952",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.51",
      "medium_temperature": "1.7",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10 kW",
      "medium_temperature": "10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.51",
      "medium_temperature": "1.7",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "70 \u00b0C",
      "medium_temperature": "70 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4380 kWh",
      "medium_temperature": "5868 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.93",
      "+18\u00b0c/+23\u00b0c": "5.64",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3",
      "+18\u00b0c/+23\u00b0c": "4.5",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.993": "6.63 kW",
      "0.99": "7.37 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.993": "3.82",
      "0.99": "5.68",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.993": "0.987",
      "0.99": "0.983",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.993": "4.26 kW",
      "0.99": "4.74 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.993": "4.43",
      "0.99": "6.05",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.993": "0.977",
      "0.99": "0.972",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.993": "2.5 kW",
      "0.99": "3.5 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.993": "4.23",
      "0.99": "6.55",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.993": "0.963",
      "0.99": "0.959",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.993": "22 W",
      "0.99": "22 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.993": "22 W",
      "0.99": "22 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.993": "22 W",
      "0.99": "22 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.993": "0 W",
      "0.99": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.993": "1372 kWh",
      "0.99": "1064 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Zubadan__TR__6_8_10___300F_AA_Outdoor_Air_Water_83",
      "submodel_id": null
    }
  ]
}