{
  "source_pdf": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:42:57.383410",
  "total_records": 159,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype FDCM100VNX-W",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_heavy_industries_air_conditioning_europe": "5 The Square",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_heavy_industries_air_conditioning_europe": "UB11 1ET",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_heavy_industries_air_conditioning_europe": "Uxbridge, Middlesex",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_heavy_industries_air_conditioning_europe": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_heavy_industries_air_conditioning_europe": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_heavy_industries_air_conditioning_europe": "FDCM100VNX-W",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_heavy_industries_air_conditioning_europe": "012-C700399",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_heavy_industries_air_conditioning_europe": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_heavy_industries_air_conditioning_europe": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_heavy_industries_air_conditioning_europe": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_heavy_industries_air_conditioning_europe": "03.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_heavy_industries_air_conditioning_europe": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_heavy_industries_air_conditioning_europe": "KIWA, NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model FDCM100VNX-W",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcm100vnx-w": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcm100vnx-w": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcm100vnx-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcm100vnx-w": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcm100vnx-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcm100vnx-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcm100vnx-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcm100vnx-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcm100vnx-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.90 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.45",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.95": "0.970",
      "4.82": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.95": "4.00 kW",
      "4.82": "4.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.95": "8.10",
      "4.82": "6.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.95": "0.970",
      "4.82": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.95": "7.00 kW",
      "4.82": "6.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.95": "2.50",
      "4.82": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.95": "5.90 kW",
      "4.82": "5.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.95": "2.00",
      "4.82": "1.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.95": "0.970",
      "4.82": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.95": "60 \u00b0C",
      "4.82": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.95": "28 W",
      "4.82": "28 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.95": "31 W",
      "4.82": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.95": "31 W",
      "4.82": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.95": "0 W",
      "4.82": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.95": "Electricity",
      "4.82": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.95": "2.10 kW",
      "4.82": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.95": "3815 kWh",
      "4.82": "5539 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model FDCM100VNX-W + HMM100",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcm100vnx-w_+_hmm100": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcm100vnx-w_+_hmm100": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcm100vnx-w_+_hmm100": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcm100vnx-w_+_hmm100": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcm100vnx-w_+_hmm100": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcm100vnx-w_+_hmm100": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcm100vnx-w_+_hmm100": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcm100vnx-w_+_hmm100": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcm100vnx-w_+_hmm100": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "87 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.14",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:00 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "27.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "238 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.90 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.45",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Prated",
      "column_1": "8.00 kW",
      "column_2": "8.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.93",
      "column_2": "3.55",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-8 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.60 kW",
      "column_2": "6.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.85",
      "column_2": "2.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.85",
      "column_2": "3.45",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.50 kW",
      "column_2": "3.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.95",
      "column_2": "4.82",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.00 kW",
      "column_2": "4.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.10",
      "column_2": "6.95",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.00 kW",
      "column_2": "6.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.50",
      "column_2": "2.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.90 kW",
      "column_2": "5.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.00",
      "column_2": "1.40",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "28 W",
      "column_2": "28 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.10 kW",
      "column_2": "2.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3815 kWh",
      "column_2": "5539 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.60 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCM100VNX-W_Outdoor_Air_Water_1"
    }
  ]
}