{
  "source_pdf": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:42:58.573983",
  "total_records": 301,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype FDCW100VNX-A",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_heavy_industries_air_conditioning_europe": "5 The Square",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_heavy_industries_air_conditioning_europe": "UB11 1ET",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_heavy_industries_air_conditioning_europe": "Uxbridge, Middlesex",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_heavy_industries_air_conditioning_europe": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_heavy_industries_air_conditioning_europe": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_heavy_industries_air_conditioning_europe": "FDCW100VNX-A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_heavy_industries_air_conditioning_europe": "012-C700398",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_heavy_industries_air_conditioning_europe": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_heavy_industries_air_conditioning_europe": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_heavy_industries_air_conditioning_europe": "3.08 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_heavy_industries_air_conditioning_europe": "03.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_heavy_industries_air_conditioning_europe": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_heavy_industries_air_conditioning_europe": "KIWA, NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model FDCW100VNX-A + HSB100-W",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw100vnx-a_+_hsb100-w": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw100vnx-a_+_hsb100-w": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw100vnx-a_+_hsb100-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcw100vnx-a_+_hsb100-w": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw100vnx-a_+_hsb100-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw100vnx-a_+_hsb100-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw100vnx-a_+_hsb100-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw100vnx-a_+_hsb100-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw100vnx-a_+_hsb100-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.28",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.20",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "1.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.60_kw": "5.17",
      "3.50_kw": "4.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.60_kw": "0.970",
      "3.50_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.60_kw": "4.10 kW",
      "3.50_kw": "3.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.60_kw": "6.13",
      "3.50_kw": "5.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.60_kw": "0.970",
      "3.50_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.60_kw": "7.80 kW",
      "3.50_kw": "7.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.60_kw": "2.93",
      "3.50_kw": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60_kw": "7.50 kW",
      "3.50_kw": "6.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60_kw": "2.69",
      "3.50_kw": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60_kw": "0.970",
      "3.50_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.60_kw": "58 \u00b0C",
      "3.50_kw": "58 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.60_kw": "2 W",
      "3.50_kw": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.60_kw": "20 W",
      "3.50_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.60_kw": "15 W",
      "3.50_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.60_kw": "35 W",
      "3.50_kw": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.60_kw": "Electricity",
      "3.50_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.60_kw": "1.00 kW",
      "3.50_kw": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.60_kw": "4181 kWh",
      "3.50_kw": "6391 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 3.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model FDCW100VNX-A + HMS100-W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw100vnx-a_+_hms100-w": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw100vnx-a_+_hms100-w": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw100vnx-a_+_hms100-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcw100vnx-a_+_hms100-w": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw100vnx-a_+_hms100-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw100vnx-a_+_hms100-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw100vnx-a_+_hms100-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw100vnx-a_+_hms100-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw100vnx-a_+_hms100-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.28",
      "medium_temperature": "3.39",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.20",
      "medium_temperature": "3.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "1.96",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.22",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.60_kw": "5.17",
      "3.50_kw": "4.47",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.60_kw": "0.970",
      "3.50_kw": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.60_kw": "4.10 kW",
      "3.50_kw": "3.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.60_kw": "6.13",
      "3.50_kw": "5.45",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.60_kw": "0.970",
      "3.50_kw": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.60_kw": "7.80 kW",
      "3.50_kw": "7.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.60_kw": "2.93",
      "3.50_kw": "2.31",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60_kw": "7.50 kW",
      "3.50_kw": "6.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60_kw": "2.69",
      "3.50_kw": "1.94",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.60_kw": "0.970",
      "3.50_kw": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.60_kw": "58 \u00b0C",
      "3.50_kw": "58 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.60_kw": "2 W",
      "3.50_kw": "2 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.60_kw": "20 W",
      "3.50_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.60_kw": "15 W",
      "3.50_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.60_kw": "35 W",
      "3.50_kw": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.60_kw": "Electricity",
      "3.50_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.60_kw": "1.00 kW",
      "3.50_kw": "3.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.60_kw": "4181 kWh",
      "3.50_kw": "6391 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 3.30 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model FDCW100VNX-A + HMA100-S",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw100vnx-a_+_hma100-s": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw100vnx-a_+_hma100-s": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw100vnx-a_+_hma100-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcw100vnx-a_+_hma100-s": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw100vnx-a_+_hma100-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw100vnx-a_+_hma100-s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw100vnx-a_+_hma100-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw100vnx-a_+_hma100-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw100vnx-a_+_hma100-s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.32",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:00 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.28",
      "medium_temperature": "3.39",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "prated": "SCOP",
      "8.50_kw": "4.20",
      "10.00_kw": "3.23",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.50_kw": "-8 \u00b0C",
      "10.00_kw": "-4 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.50_kw": "-10 \u00b0C",
      "10.00_kw": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "8.50_kw": "7.50 kW",
      "10.00_kw": "8.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "8.50_kw": "2.93",
      "10.00_kw": "1.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.50_kw": "4.60 kW",
      "10.00_kw": "5.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.50_kw": "4.11",
      "10.00_kw": "3.22",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.50_kw": "3.60 kW",
      "10.00_kw": "3.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.50_kw": "5.17",
      "10.00_kw": "4.47",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.50_kw": "4.10 kW",
      "10.00_kw": "3.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.50_kw": "6.13",
      "10.00_kw": "5.45",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.50_kw": "7.80 kW",
      "10.00_kw": "7.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.50_kw": "2.93",
      "10.00_kw": "2.31",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "7.50 kW",
      "10.00_kw": "6.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "2.69",
      "10.00_kw": "1.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.50_kw": "58 \u00b0C",
      "10.00_kw": "58 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.50_kw": "2 W",
      "10.00_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.50_kw": "20 W",
      "10.00_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.50_kw": "15 W",
      "10.00_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.50_kw": "35 W",
      "10.00_kw": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "10.00_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.50_kw": "1.00 kW",
      "10.00_kw": "3.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.50_kw": "4181 kWh",
      "10.00_kw": "6391 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 3.30 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model FDCW100VNX-A + HMA100-W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw100vnx-a_+_hma100-w": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw100vnx-a_+_hma100-w": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw100vnx-a_+_hma100-w": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcw100vnx-a_+_hma100-w": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw100vnx-a_+_hma100-w": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw100vnx-a_+_hma100-w": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw100vnx-a_+_hma100-w": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw100vnx-a_+_hma100-w": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw100vnx-a_+_hma100-w": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.32",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:00 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.28",
      "medium_temperature": "3.39",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "126 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "prated": "SCOP",
      "8.50_kw": "4.20",
      "10.00_kw": "3.23",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.50_kw": "-8 \u00b0C",
      "10.00_kw": "-4 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.50_kw": "-10 \u00b0C",
      "10.00_kw": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "8.50_kw": "7.50 kW",
      "10.00_kw": "8.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "8.50_kw": "2.93",
      "10.00_kw": "1.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.50_kw": "4.60 kW",
      "10.00_kw": "5.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.50_kw": "4.11",
      "10.00_kw": "3.22",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.50_kw": "3.60 kW",
      "10.00_kw": "3.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.50_kw": "5.17",
      "10.00_kw": "4.47",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.50_kw": "4.10 kW",
      "10.00_kw": "3.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.50_kw": "6.13",
      "10.00_kw": "5.45",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.50_kw": "7.80 kW",
      "10.00_kw": "7.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.50_kw": "2.93",
      "10.00_kw": "2.31",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "7.50 kW",
      "10.00_kw": "6.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "2.69",
      "10.00_kw": "1.94",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.970",
      "10.00_kw": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.50_kw": "58 \u00b0C",
      "10.00_kw": "58 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.50_kw": "2 W",
      "10.00_kw": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.50_kw": "20 W",
      "10.00_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.50_kw": "15 W",
      "10.00_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.50_kw": "35 W",
      "10.00_kw": "35 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "10.00_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.50_kw": "1.00 kW",
      "10.00_kw": "3.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.50_kw": "4181 kWh",
      "10.00_kw": "6391 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 3.30 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW100VNX-A_Outdoor_Air_Water_3"
    }
  ]
}