{
  "source_pdf": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:42:59.488861",
  "total_records": 154,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype FDCW60VNX-A",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_heavy_industries_air_conditioning_europe": "5 The Square",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_heavy_industries_air_conditioning_europe": "UB11 1ET",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_heavy_industries_air_conditioning_europe": "Uxbridge, Middlesex",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_heavy_industries_air_conditioning_europe": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_heavy_industries_air_conditioning_europe": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_heavy_industries_air_conditioning_europe": "FDCW60VNX-A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_heavy_industries_air_conditioning_europe": "012-SC0824-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_heavy_industries_air_conditioning_europe": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_heavy_industries_air_conditioning_europe": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_heavy_industries_air_conditioning_europe": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_heavy_industries_air_conditioning_europe": "21.01.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_heavy_industries_air_conditioning_europe": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model FDCW60VNX-A + HMA60-S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw60vnx-a_+_hma60-s": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw60vnx-a_+_hma60-s": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw60vnx-a_+_hma60-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw60vnx-a_+_hma60-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw60vnx-a_+_hma60-s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw60vnx-a_+_hma60-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw60vnx-a_+_hma60-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw60vnx-a_+_hma60-s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "91 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.22",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:40 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.14",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "40 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5"
    },
    {
      "scop": "Tbiv",
      "4.70": "-7 \u00b0C",
      "3.45": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.70": "-10 \u00b0C",
      "3.45": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.70": "4.30 kW",
      "3.45": "4.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.70": "2.60",
      "3.45": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.70": "0.980",
      "3.45": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.70": "2.60 kW",
      "3.45": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.70": "4.84",
      "3.45": "3.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.70": "0.980",
      "3.45": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.70": "1.70 kW",
      "3.45": "1.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.70": "6.91",
      "3.45": "4.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.70": "0.980",
      "3.45": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.70": "2.70 kW",
      "3.45": "2.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.70": "7.72",
      "3.45": "6.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.70": "0.980",
      "3.45": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.70": "4.30 kW",
      "3.45": "4.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.70": "2.60",
      "3.45": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "3.20 kW",
      "3.45": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "2.24",
      "3.45": "1.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.70": "0.98",
      "3.45": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.70": "58 \u00b0C",
      "3.45": "58 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.70": "7 W",
      "3.45": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.70": "12 W",
      "3.45": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.70": "12 W",
      "3.45": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.70": "0 W",
      "3.45": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.70": "Electricity",
      "3.45": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.70": "1.60 kW",
      "3.45": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.70": "2089 kWh",
      "3.45": "3091 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model FDCW60VNX-A + HSB60-W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw60vnx-a_+_hsb60-w": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw60vnx-a_+_hsb60-w": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw60vnx-a_+_hsb60-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw60vnx-a_+_hsb60-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw60vnx-a_+_hsb60-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw60vnx-a_+_hsb60-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw60vnx-a_+_hsb60-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw60vnx-a_+_hsb60-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.14",
      "medium_temperature": "2.81",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "138 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.45",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.60",
      "medium_temperature": "1.88",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.59",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.91": "0.980",
      "4.72": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.91": "2.70 kW",
      "4.72": "2.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.91": "7.72",
      "4.72": "6.47",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.91": "0.980",
      "4.72": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.91": "4.30 kW",
      "4.72": "4.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.91": "2.60",
      "4.72": "1.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "3.20 kW",
      "4.72": "4.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "2.24",
      "4.72": "1.77",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "0.98",
      "4.72": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.91": "58 \u00b0C",
      "4.72": "58 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.91": "7 W",
      "4.72": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.91": "12 W",
      "4.72": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.91": "12 W",
      "4.72": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.91": "0 W",
      "4.72": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.91": "Electricity",
      "4.72": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.91": "1.60 kW",
      "4.72": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.91": "2089 kWh",
      "4.72": "3091 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW60VNX-A_Outdoor_Air_Water_5"
    }
  ]
}