{
  "source_pdf": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:43:01.174650",
  "total_records": 225,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype FDCW71VNX-W",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_heavy_industries_air_conditioning_europe": "5 The Square",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_heavy_industries_air_conditioning_europe": "UB11 1ET",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_heavy_industries_air_conditioning_europe": "Uxbridge, Middlesex",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_heavy_industries_air_conditioning_europe": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_heavy_industries_air_conditioning_europe": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_heavy_industries_air_conditioning_europe": "FDCW71VNX-W",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_heavy_industries_air_conditioning_europe": "012-C700264",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_heavy_industries_air_conditioning_europe": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_heavy_industries_air_conditioning_europe": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_heavy_industries_air_conditioning_europe": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_heavy_industries_air_conditioning_europe": "03.06.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_heavy_industries_air_conditioning_europe": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_heavy_industries_air_conditioning_europe": "KIWA, NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FDCW71VNX-W + HSB100-W",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw71vnx-w_+_hsb100-w": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw71vnx-w_+_hsb100-w": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw71vnx-w_+_hsb100-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcw71vnx-w_+_hsb100-w": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw71vnx-w_+_hsb100-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw71vnx-w_+_hsb100-w": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw71vnx-w_+_hsb100-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw71vnx-w_+_hsb100-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw71vnx-w_+_hsb100-w": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.93 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.59",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.70_kw": "6.20",
      "2.50_kw": "4.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.70_kw": "0.970",
      "2.50_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.70_kw": "1.60 kW",
      "2.50_kw": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.70_kw": "8.30",
      "2.50_kw": "5.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.70_kw": "0.970",
      "2.50_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.70_kw": "6.70 kW",
      "2.50_kw": "6.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.70_kw": "2.70",
      "2.50_kw": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.70_kw": "6.50 kW",
      "2.50_kw": "5.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.70_kw": "2.40",
      "2.50_kw": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.70_kw": "0.970",
      "2.50_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.70_kw": "60 \u00b0C",
      "2.50_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.70_kw": "15 W",
      "2.50_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.70_kw": "25 W",
      "2.50_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.70_kw": "25 W",
      "2.50_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.70_kw": "25 W",
      "2.50_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.70_kw": "Electricity",
      "2.50_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.70_kw": "1.00 kW",
      "2.50_kw": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.70_kw": "3450 kWh",
      "2.50_kw": "4421 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FDCW71VNX-W + HMS100-W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw71vnx-w_+_hms100-w": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw71vnx-w_+_hms100-w": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw71vnx-w_+_hms100-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcw71vnx-w_+_hms100-w": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw71vnx-w_+_hms100-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw71vnx-w_+_hms100-w": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw71vnx-w_+_hms100-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw71vnx-w_+_hms100-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw71vnx-w_+_hms100-w": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.93 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "131 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.90",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.15",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.70_kw": "6.20",
      "2.50_kw": "4.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.70_kw": "0.970",
      "2.50_kw": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.70_kw": "1.60 kW",
      "2.50_kw": "1.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.70_kw": "8.30",
      "2.50_kw": "5.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.70_kw": "0.970",
      "2.50_kw": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.70_kw": "6.70 kW",
      "2.50_kw": "6.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.70_kw": "2.70",
      "2.50_kw": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.70_kw": "6.50 kW",
      "2.50_kw": "5.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.70_kw": "2.40",
      "2.50_kw": "1.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.70_kw": "0.970",
      "2.50_kw": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.70_kw": "60 \u00b0C",
      "2.50_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.70_kw": "15 W",
      "2.50_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.70_kw": "25 W",
      "2.50_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.70_kw": "25 W",
      "2.50_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.70_kw": "25 W",
      "2.50_kw": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.70_kw": "Electricity",
      "2.50_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.70_kw": "1.00 kW",
      "2.50_kw": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.70_kw": "3450 kWh",
      "2.50_kw": "4421 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Model FDCW71VNX-W + HMA100-W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "fdcw71vnx-w_+_hma100-w": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "fdcw71vnx-w_+_hma100-w": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "fdcw71vnx-w_+_hma100-w": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "fdcw71vnx-w_+_hma100-w": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "fdcw71vnx-w_+_hma100-w": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "fdcw71vnx-w_+_hma100-w": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw71vnx-w_+_hma100-w": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "fdcw71vnx-w_+_hma100-w": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "fdcw71vnx-w_+_hma100-w": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.57",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:27 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "58.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "197 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.93 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "2.59",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "131 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "27 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    },
    {
      "prated": "SCOP",
      "7.50_kw": "4.57",
      "7.00_kw": "3.35",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.50_kw": "-7 \u00b0C",
      "7.00_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.50_kw": "-10 \u00b0C",
      "7.00_kw": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.50_kw": "6.70 kW",
      "7.00_kw": "6.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.50_kw": "2.70",
      "7.00_kw": "1.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.50_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.50_kw": "4.10 kW",
      "7.00_kw": "3.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.50_kw": "4.30",
      "7.00_kw": "3.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.50_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.50_kw": "2.70 kW",
      "7.00_kw": "2.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.50_kw": "6.20",
      "7.00_kw": "4.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.50_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.50_kw": "1.60 kW",
      "7.00_kw": "1.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.50_kw": "8.30",
      "7.00_kw": "5.50",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.50_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.50_kw": "6.70 kW",
      "7.00_kw": "6.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.50_kw": "2.70",
      "7.00_kw": "1.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "6.50 kW",
      "7.00_kw": "5.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "2.40",
      "7.00_kw": "1.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.50_kw": "60 \u00b0C",
      "7.00_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.50_kw": "15 W",
      "7.00_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.50_kw": "25 W",
      "7.00_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.50_kw": "25 W",
      "7.00_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.50_kw": "25 W",
      "7.00_kw": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "7.00_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.50_kw": "1.00 kW",
      "7.00_kw": "1.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.50_kw": "3450 kWh",
      "7.00_kw": "4421 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.20 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Heavy_Industries_Air_Conditio_FDCW71VNX-W_Outdoor_Air_Water_8"
    }
  ]
}