{
  "source_pdf": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:43:02.910378",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Air To Water Monoblock Heat Pump (4KW&6KW)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nanjing_tica_climate_solutions_co.,_ltd.": "No. 6 HengYe Road Economic Technological Development\nZone, Nanjing",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nanjing_tica_climate_solutions_co.,_ltd.": "210046",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nanjing_tica_climate_solutions_co.,_ltd.": "Jiangsu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nanjing_tica_climate_solutions_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nanjing_tica_climate_solutions_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nanjing_tica_climate_solutions_co.,_ltd.": "Air To Water Monoblock Heat Pump (4KW&6KW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nanjing_tica_climate_solutions_co.,_ltd.": "011-1W0888",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nanjing_tica_climate_solutions_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nanjing_tica_climate_solutions_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nanjing_tica_climate_solutions_co.,_ltd.": "0.51 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nanjing_tica_climate_solutions_co.,_ltd.": "12.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nanjing_tica_climate_solutions_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model TUCA040KHLB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "tuca040khlb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "tuca040khlb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "tuca040khlb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "tuca040khlb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "tuca040khlb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "tuca040khlb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tuca040khlb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tuca040khlb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "tuca040khlb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.83 kW",
      "medium_temperature": "1.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.42",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.28",
      "medium_temperature": "3.87",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.07 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.48 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.19",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.69": "0.900",
      "5.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.69": "1.90 kW",
      "5.01": "1.81 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.69": "8.90",
      "5.01": "6.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.69": "0.900",
      "5.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.69": "4.07 kW",
      "5.01": "4.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.69": "3.50",
      "5.01": "2.58",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "4.29 kW",
      "5.01": "4.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "3.18",
      "5.01": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.69": "0.900",
      "5.01": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.69": "80 \u00b0C",
      "5.01": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.69": "12 W",
      "5.01": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.69": "37 W",
      "5.01": "37 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.69": "12 W",
      "5.01": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.69": "25 W",
      "5.01": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.69": "Electricity",
      "5.01": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.69": "0.21 kW",
      "5.01": "0.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.69": "1818 kWh",
      "5.01": "2520 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.21 kW 0.29 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model TUCA060KHLB",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "tuca060khlb": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "tuca060khlb": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "tuca060khlb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "tuca060khlb": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "tuca060khlb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "tuca060khlb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tuca060khlb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tuca060khlb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "tuca060khlb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.60 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.19 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "153 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "3.91",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.58 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.54",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.33 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.92",
      "medium_temperature": "3.74",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.12 kW",
      "medium_temperature": "2.25 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.05": "0.900",
      "5.12": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.05": "1.91 kW",
      "5.12": "1.82 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.05": "9.01",
      "5.12": "7.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.05": "0.900",
      "5.12": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.05": "5.58 kW",
      "5.12": "5.57 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.05": "3.31",
      "5.12": "2.54",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.05": "5.58 kW",
      "5.12": "5.78 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.05": "3.05",
      "5.12": "2.11",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.05": "0.900",
      "5.12": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.05": "80 \u00b0C",
      "5.12": "80 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.05": "12 W",
      "5.12": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.05": "37 W",
      "5.12": "37 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.05": "12 W",
      "5.12": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.05": "25 W",
      "5.12": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.05": "Electricity",
      "5.12": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.05": "0.62 kW",
      "5.12": "0.43 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.05": "2535 kWh",
      "5.12": "3343 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.62 kW 0.43 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_To_Water_Monoblock_Heat_Pump__4KW_6KW__Outdoor_Air_Water_1"
    }
  ]
}