{
  "source_pdf": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:43:03.380770",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Air to Water Monoblock heat pump (8KW&10KW)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nanjing_tica_climate_solutions_co.,_ltd.": "No. 6 HengYe Road Economic Technological Development\nZone, Nanjing",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nanjing_tica_climate_solutions_co.,_ltd.": "210046",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nanjing_tica_climate_solutions_co.,_ltd.": "Jiangsu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nanjing_tica_climate_solutions_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nanjing_tica_climate_solutions_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nanjing_tica_climate_solutions_co.,_ltd.": "Air to Water Monoblock heat pump (8KW&10KW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nanjing_tica_climate_solutions_co.,_ltd.": "011-1W0889",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nanjing_tica_climate_solutions_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nanjing_tica_climate_solutions_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nanjing_tica_climate_solutions_co.,_ltd.": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nanjing_tica_climate_solutions_co.,_ltd.": "12.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nanjing_tica_climate_solutions_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TUCA100KHLB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "tuca100khlb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "tuca100khlb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "tuca100khlb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "tuca100khlb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "tuca100khlb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "tuca100khlb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tuca100khlb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tuca100khlb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "tuca100khlb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.98 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.09",
      "medium_temperature": "3.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.94 kW",
      "medium_temperature": "8.48 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.97 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.27 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.41": "0.900",
      "5.48": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.41": "2.64 kW",
      "5.48": "2.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.41": "9.40",
      "5.48": "7.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.41": "0.900",
      "5.48": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.41": "8.94 kW",
      "5.48": "8.48 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.41": "3.01",
      "5.48": "2.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "9.25 kW",
      "5.48": "8.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "2.77",
      "5.48": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "0.900",
      "5.48": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.41": "80 \u00b0C",
      "5.48": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.41": "12 W",
      "5.48": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.41": "12 W",
      "5.48": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.41": "12 W",
      "5.48": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.41": "36 W",
      "5.48": "36 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.41": "Electricity",
      "5.48": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.41": "0.75 kW",
      "5.48": "0.77 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.41": "4093 kWh",
      "5.48": "5116 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.75 kW 0.77 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TUCA080KHLB",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "tuca080khlb": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "tuca080khlb": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "tuca080khlb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "tuca080khlb": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "tuca080khlb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "tuca080khlb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tuca080khlb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "tuca080khlb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "tuca080khlb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.63 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.31",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "153 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.27",
      "medium_temperature": "3.92",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.39",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.28 kW",
      "medium_temperature": "4.09 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.41": "0.900",
      "5.41": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.41": "2.66 kW",
      "5.41": "2.48 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.41": "9.29",
      "5.41": "6.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.41": "0.900",
      "5.41": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.41": "7.51 kW",
      "5.41": "7.18 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.41": "3.25",
      "5.41": "2.39",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "7.79 kW",
      "5.41": "7.47 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "2.89",
      "5.41": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "0.900",
      "5.41": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.41": "80 \u00b0C",
      "5.41": "80 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.41": "12 W",
      "5.41": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.41": "12 W",
      "5.41": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.41": "12 W",
      "5.41": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.41": "36 W",
      "5.41": "36 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.41": "Electricity",
      "5.41": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.41": "0.61 kW",
      "5.41": "0.53 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.41": "3320 kWh",
      "5.41": "4264 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.61 kW 0.53 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nanjing_Tica_Climate_Solutions_Co___LTD__Air_to_Water_Monoblock_heat_pump__8KW_10KW__Outdoor_Air_Water_2"
    }
  ]
}