{
  "source_pdf": "Nibe_AB_F1345-60_Brine_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:43:04.901540",
  "total_records": 111,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype F1345-60",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1345-60",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-053",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "3.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "15.06.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Model F1345-60",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1345-60": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1345-60": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1345-60": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1345-60": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1345-60": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1345-60": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1345-60": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1345-60": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "59.22 kW",
      "medium_temperature": "54.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "13.72 kW",
      "medium_temperature": "17.90 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.32",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "67.00 kW",
      "medium_temperature": "67.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "59.50 kW",
      "medium_temperature": "54.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "60.10 kW",
      "medium_temperature": "56.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.62",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.50 kW",
      "medium_temperature": "29.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "4.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "30.80 kW",
      "medium_temperature": "29.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.91": "",
      "4.31": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "4.91": "59.50 kW",
      "4.31": "55.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "4.91": "4.42",
      "4.31": "3.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "59.20 kW",
      "4.31": "54.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "4.31",
      "4.31": "3.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.91": "0.990",
      "4.31": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "4.91": "65 \u00b0C",
      "4.31": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "4.91": "2 W",
      "4.31": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "4.91": "120 W",
      "4.31": "120 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "4.91": "7 W",
      "4.31": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "4.91": "80 W",
      "4.31": "80 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.91": "Electricity",
      "4.31": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "4.91": "7.80 kW",
      "4.31": "12.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "4.91": "30169 kWh",
      "4.31": "38048 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "4.91": "",
      "4.31": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "4.91": "",
      "4.31": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "4.91": "",
      "4.31": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "142 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "67.00 kW",
      "medium_temperature": "67.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-18 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "60.30 kW",
      "medium_temperature": "56.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "30.60 kW",
      "medium_temperature": "29.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "4.01",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.80 kW",
      "medium_temperature": "29.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "4.29",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "30.80 kW",
      "medium_temperature": "30.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "4.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "59.60 kW",
      "medium_temperature": "55.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.45",
      "medium_temperature": "3.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "59.20 kW",
      "medium_temperature": "54.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.31",
      "medium_temperature": "3.03",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.80 kW 12.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "100 W",
      "column_2": "100 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "7.80 kW",
      "column_2": "12.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "34918 kWh",
      "column_2": "43924 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.80 kW 12.90 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1345-60_Brine_Water_5"
    }
  ]
}