{
  "source_pdf": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:43:06.173781",
  "total_records": 209,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype F1355-43",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1355-43",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700002",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "Other",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "3.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "12.02.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "HP Keymark Scheme Rules rev 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Model F1355-43",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1355-43": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1355-43": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1355-43": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1355-43": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1355-43": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1355-43": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1355-43": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1355-43": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "31.10 kW",
      "medium_temperature": "29.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.10 kW",
      "medium_temperature": "9.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "152 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.00 kW",
      "medium_temperature": "42.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "4.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "39.50 kW",
      "medium_temperature": "36.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "26.43 kW",
      "medium_temperature": "26.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.82",
      "medium_temperature": "3.87",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "15.39 kW",
      "medium_temperature": "13.32 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.61": "1.00",
      "4.66": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.61": "7.81 kW",
      "4.66": "7.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.61": "6.51",
      "4.66": "5.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.61": "1.00",
      "4.66": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.61": "42.90 kW",
      "4.66": "40.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.61": "4.02",
      "4.66": "2.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61": "42.90 kW",
      "4.66": "40.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.61": "4.02",
      "4.66": "2.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.61": "65 \u00b0C",
      "4.66": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.61": "8 W",
      "4.66": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.61": "0 W",
      "4.66": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.61": "18 W",
      "4.66": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.61": "20 W",
      "4.66": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.61": "n/a",
      "4.66": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.61": "0.00 kW",
      "4.66": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.61": "18588 kWh",
      "4.66": "21700 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.61": "",
      "4.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.61": "",
      "4.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.61": "",
      "4.66": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "158 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "45.00 kW",
      "medium_temperature": "42.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.30",
      "medium_temperature": "4.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "27.15 kW",
      "medium_temperature": "25.15 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.45 kW",
      "medium_temperature": "15.47 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.54",
      "medium_temperature": "4.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.89 kW",
      "medium_temperature": "9.95 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "5.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.77 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.22",
      "medium_temperature": "5.40",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "42.87 kW",
      "medium_temperature": "40.11 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.02": "42.87 kW",
      "2.83": "40.11 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.02": "4.02",
      "2.83": "2.83",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "4.02": "65 \u00b0C",
      "2.83": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "4.02": "8 W",
      "2.83": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "4.02": "0 W",
      "2.83": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "4.02": "18 W",
      "2.83": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "4.02": "20 W",
      "2.83": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "4.02": "n/a",
      "2.83": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "4.02": "0.00 kW",
      "2.83": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "4.02": "21023 kWh",
      "2.83": "24990 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.02": "",
      "2.83": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.02": "",
      "2.83": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Water/Water",
      "4.02": "",
      "2.83": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.02": "",
      "2.83": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "4.02": "",
      "2.83": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 14511-4 | Heating",
      "4.02": "",
      "2.83": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "40.40 kW",
      "medium_temperature": "37.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.30 kW",
      "medium_temperature": "9.76 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.52",
      "medium_temperature": "3.81",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "244 %",
      "medium_temperature": "194 %",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "58.00 kW",
      "medium_temperature": "52.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.30",
      "medium_temperature": "5.05",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "51.30 kW",
      "medium_temperature": "46.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.65",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "33.97 kW",
      "medium_temperature": "27.75 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "4.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "20.10 kW",
      "column_2": "18.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.30",
      "column_2": "6.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "9.00 kW",
      "column_2": "8.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.50",
      "column_2": "6.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "57.80 kW",
      "column_2": "51.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.04",
      "column_2": "3.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "57.80 kW",
      "column_2": "51.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.04",
      "column_2": "3.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "19008 kWh",
      "column_2": "21282 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "204 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "58.00 kW",
      "medium_temperature": "52.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.50",
      "medium_temperature": "5.29",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "35.10 kW",
      "medium_temperature": "31.50 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "4.50",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.50 kW",
      "medium_temperature": "19.20 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "6.20",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.80 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "6.20",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "6.20",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "57.79 kW",
      "0.99": "51.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.98": "5.04",
      "0.99": "3.53",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "57.79 kW",
      "0.99": "51.90 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "5.04",
      "0.99": "3.53",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.98": "65 \u00b0C",
      "0.99": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.98": "8 W",
      "0.99": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.98": "30 W",
      "0.99": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.98": "18 W",
      "0.99": "18 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.98": "20 W",
      "0.99": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "n/a",
      "0.99": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0.00 kW",
      "0.99": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "21986 kWh",
      "0.99": "24241 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1355-43_Brine_Water_and_Water_Water_7"
    }
  ]
}