{
  "source_pdf": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:43:07.764693",
  "total_records": 642,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype F1X53-4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1X53-4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700130",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "1.16 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "12.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2013, EN 16147:2011, EN 14825:2013, EN\n12102:2013.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 16147:2011, EN 14825:2013, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "12102",
      "value": "2013.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model F1253-4",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1253-4": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1253-4": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1253-4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1253-4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1253-4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1253-4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:23 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "23 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "tbiv": "TOL",
      "-10_\u00b0c": "-10 \u00b0C",
      "-9_\u00b0c": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-10_\u00b0c": "3.89 kW",
      "-9_\u00b0c": "3.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-10_\u00b0c": "4.57",
      "-9_\u00b0c": "3.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-10_\u00b0c": "0.990",
      "-9_\u00b0c": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-10_\u00b0c": "2.40 kW",
      "-9_\u00b0c": "2.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-10_\u00b0c": "5.33",
      "-9_\u00b0c": "4.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-10_\u00b0c": "0.990",
      "-9_\u00b0c": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-10_\u00b0c": "1.59 kW",
      "-9_\u00b0c": "1.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-10_\u00b0c": "5.92",
      "-9_\u00b0c": "4.53",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-10_\u00b0c": "0.980",
      "-9_\u00b0c": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-10_\u00b0c": "1.31 kW",
      "-9_\u00b0c": "1.21 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-10_\u00b0c": "5.94",
      "-9_\u00b0c": "4.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-10_\u00b0c": "0.980",
      "-9_\u00b0c": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-10_\u00b0c": "4.20 kW",
      "-9_\u00b0c": "3.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-10_\u00b0c": "4.37",
      "-9_\u00b0c": "3.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "4.20 kW",
      "-9_\u00b0c": "3.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "4.37",
      "-9_\u00b0c": "2.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "1.000",
      "-9_\u00b0c": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-10_\u00b0c": "65 \u00b0C",
      "-9_\u00b0c": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-10_\u00b0c": "2 W",
      "-9_\u00b0c": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-10_\u00b0c": "5 W",
      "-9_\u00b0c": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-10_\u00b0c": "2 W",
      "-9_\u00b0c": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-10_\u00b0c": "9 W",
      "-9_\u00b0c": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-10_\u00b0c": "Electricity",
      "-9_\u00b0c": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-10_\u00b0c": "0.00 kW",
      "-9_\u00b0c": "0.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-10_\u00b0c": "1695 kWh",
      "-9_\u00b0c": "2248 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Water/Water",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "EN 16147 | Average Climate",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:09 h:min",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "heating_up_time_2",
      "value": "09 h:min",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "210 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.00",
      "medium_temperature": "5.45",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.62",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "5.55",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.76",
      "medium_temperature": "6.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.76 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.75",
      "medium_temperature": "6.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "2 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1534 kWh",
      "medium_temperature": "1971 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model F1153-4",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1153-4": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1153-4": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1153-4": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1153-4": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1153-4": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1153-4": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1153-4": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1153-4": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "150 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.95",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.13",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.04",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.53",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.980": "1.31 kW",
      "0.990": "1.21 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.980": "5.94",
      "0.990": "4.69",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.980": "0.980",
      "0.990": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.980": "4.20 kW",
      "0.990": "3.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.980": "4.37",
      "0.990": "3.01",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "4.20 kW",
      "0.990": "3.78 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "4.37",
      "0.990": "2.95",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "1.000",
      "0.990": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.980": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.980": "2 W",
      "0.990": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.980": "5 W",
      "0.990": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.980": "2 W",
      "0.990": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.980": "9 W",
      "0.990": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.980": "Electricity",
      "0.990": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.980": "0.00 kW",
      "0.990": "0.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.980": "1695 kWh",
      "0.990": "2248 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "0.980": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-4 | Heating",
      "0.980": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "210 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.00",
      "medium_temperature": "5.45",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.62",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "2.89_kw": "7.18",
      "2.90_kw": "5.55",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.89_kw": "0.990",
      "2.90_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.89_kw": "1.89 kW",
      "2.90_kw": "1.89 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "2.89_kw": "7.76",
      "2.90_kw": "6.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.89_kw": "0.980",
      "2.90_kw": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.89_kw": "1.76 kW",
      "2.90_kw": "1.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "2.89_kw": "7.75",
      "2.90_kw": "6.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.89_kw": "0.980",
      "2.90_kw": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "2.89_kw": "5.20 kW",
      "2.90_kw": "5.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "2.89_kw": "6.12",
      "2.90_kw": "4.38",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89_kw": "5.20 kW",
      "2.90_kw": "5.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89_kw": "6.12",
      "2.90_kw": "4.38",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89_kw": "1.000",
      "2.90_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "2.89_kw": "65 \u00b0C",
      "2.90_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "2.89_kw": "2 W",
      "2.90_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "2.89_kw": "5 W",
      "2.90_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "2.89_kw": "2 W",
      "2.90_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "2.89_kw": "9 W",
      "2.90_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.89_kw": "Electricity",
      "2.90_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "2.89_kw": "0.00 kW",
      "2.90_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "2.89_kw": "1534 kWh",
      "2.90_kw": "1971 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model F1253-4 1x230V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1253-4_1x230v": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1253-4_1x230v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1253-4_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1253-4_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1253-4_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-4_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-4_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1253-4_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:23 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.95",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "23 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "tbiv": "TOL",
      "-10_\u00b0c": "-10 \u00b0C",
      "-9_\u00b0c": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-10_\u00b0c": "3.89 kW",
      "-9_\u00b0c": "3.86 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-10_\u00b0c": "4.57",
      "-9_\u00b0c": "3.13",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-10_\u00b0c": "0.990",
      "-9_\u00b0c": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-10_\u00b0c": "2.40 kW",
      "-9_\u00b0c": "2.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-10_\u00b0c": "5.33",
      "-9_\u00b0c": "4.04",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-10_\u00b0c": "0.990",
      "-9_\u00b0c": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-10_\u00b0c": "1.59 kW",
      "-9_\u00b0c": "1.58 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-10_\u00b0c": "5.92",
      "-9_\u00b0c": "4.53",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-10_\u00b0c": "0.980",
      "-9_\u00b0c": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-10_\u00b0c": "1.31 kW",
      "-9_\u00b0c": "1.21 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-10_\u00b0c": "5.94",
      "-9_\u00b0c": "4.69",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-10_\u00b0c": "0.980",
      "-9_\u00b0c": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-10_\u00b0c": "4.20 kW",
      "-9_\u00b0c": "3.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-10_\u00b0c": "4.37",
      "-9_\u00b0c": "3.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "4.20 kW",
      "-9_\u00b0c": "3.78 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "4.37",
      "-9_\u00b0c": "2.95",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "1.000",
      "-9_\u00b0c": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-10_\u00b0c": "65 \u00b0C",
      "-9_\u00b0c": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-10_\u00b0c": "2 W",
      "-9_\u00b0c": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-10_\u00b0c": "5 W",
      "-9_\u00b0c": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-10_\u00b0c": "2 W",
      "-9_\u00b0c": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-10_\u00b0c": "9 W",
      "-9_\u00b0c": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-10_\u00b0c": "Electricity",
      "-9_\u00b0c": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-10_\u00b0c": "0.00 kW",
      "-9_\u00b0c": "0.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-10_\u00b0c": "1695 kWh",
      "-9_\u00b0c": "2248 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Water/Water",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "EN 16147 | Average Climate",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:09 h:min",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "heating_up_time_2",
      "value": "09 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "210 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.00",
      "medium_temperature": "5.45",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.62",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "5.55",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.76",
      "medium_temperature": "6.12",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.76 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.75",
      "medium_temperature": "6.28",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "2 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1534 kWh",
      "medium_temperature": "1971 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model F1253-4 PC",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1253-4_pc": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1253-4_pc": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1253-4_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1253-4_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1253-4_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-4_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-4_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1253-4_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:23 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "150 %",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.95",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "23 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "tbiv": "TOL",
      "-10_\u00b0c": "-10 \u00b0C",
      "-9_\u00b0c": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-10_\u00b0c": "3.89 kW",
      "-9_\u00b0c": "3.86 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-10_\u00b0c": "4.57",
      "-9_\u00b0c": "3.13",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-10_\u00b0c": "0.990",
      "-9_\u00b0c": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-10_\u00b0c": "2.40 kW",
      "-9_\u00b0c": "2.40 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-10_\u00b0c": "5.33",
      "-9_\u00b0c": "4.04",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-10_\u00b0c": "0.990",
      "-9_\u00b0c": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-10_\u00b0c": "1.59 kW",
      "-9_\u00b0c": "1.58 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-10_\u00b0c": "5.92",
      "-9_\u00b0c": "4.53",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-10_\u00b0c": "0.980",
      "-9_\u00b0c": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-10_\u00b0c": "1.31 kW",
      "-9_\u00b0c": "1.21 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-10_\u00b0c": "5.94",
      "-9_\u00b0c": "4.69",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-10_\u00b0c": "0.980",
      "-9_\u00b0c": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-10_\u00b0c": "4.20 kW",
      "-9_\u00b0c": "3.80 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-10_\u00b0c": "4.37",
      "-9_\u00b0c": "3.01",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "4.20 kW",
      "-9_\u00b0c": "3.78 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "4.37",
      "-9_\u00b0c": "2.95",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "1.000",
      "-9_\u00b0c": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-10_\u00b0c": "65 \u00b0C",
      "-9_\u00b0c": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-10_\u00b0c": "2 W",
      "-9_\u00b0c": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-10_\u00b0c": "5 W",
      "-9_\u00b0c": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-10_\u00b0c": "2 W",
      "-9_\u00b0c": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-10_\u00b0c": "9 W",
      "-9_\u00b0c": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-10_\u00b0c": "Electricity",
      "-9_\u00b0c": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-10_\u00b0c": "0.00 kW",
      "-9_\u00b0c": "0.50 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-10_\u00b0c": "1695 kWh",
      "-9_\u00b0c": "2248 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "Water/Water",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "tbiv": "EN 16147 | Average Climate",
      "-10_\u00b0c": "",
      "-9_\u00b0c": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:09 h:min",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.50 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "heating_up_time_2",
      "value": "09 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "210 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.00",
      "medium_temperature": "5.45",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.62",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "5.55",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.89 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.76",
      "medium_temperature": "6.12",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.76 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.75",
      "medium_temperature": "6.28",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.12",
      "medium_temperature": "4.38",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "5 W",
      "medium_temperature": "2 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1534 kWh",
      "medium_temperature": "1971 kWh",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Model F1153-4 PC",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1153-4_pc": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1153-4_pc": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1153-4_pc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1153-4_pc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1153-4_pc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1153-4_pc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1153-4_pc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1153-4_pc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "150 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.95",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.13",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.04",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.53",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.980": "1.31 kW",
      "0.990": "1.21 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.980": "5.94",
      "0.990": "4.69",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.980": "0.980",
      "0.990": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.980": "4.20 kW",
      "0.990": "3.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.980": "4.37",
      "0.990": "3.01",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "4.20 kW",
      "0.990": "3.78 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "4.37",
      "0.990": "2.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.980": "1.000",
      "0.990": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.980": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.980": "2 W",
      "0.990": "2 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.980": "5 W",
      "0.990": "2 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.980": "2 W",
      "0.990": "2 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.980": "9 W",
      "0.990": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.980": "Electricity",
      "0.990": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.980": "0.00 kW",
      "0.990": "0.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.980": "1695 kWh",
      "0.990": "2248 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "0.980": "",
      "0.990": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.980": "",
      "0.990": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-4 | Heating",
      "0.980": "",
      "0.990": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "210 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.00",
      "medium_temperature": "5.45",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.69 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.62",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.50 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "2.89_kw": "7.18",
      "2.90_kw": "5.55",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.89_kw": "0.990",
      "2.90_kw": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.89_kw": "1.89 kW",
      "2.90_kw": "1.89 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "2.89_kw": "7.76",
      "2.90_kw": "6.12",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.89_kw": "0.980",
      "2.90_kw": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.89_kw": "1.76 kW",
      "2.90_kw": "1.60 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "2.89_kw": "7.75",
      "2.90_kw": "6.28",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.89_kw": "0.980",
      "2.90_kw": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "2.89_kw": "5.20 kW",
      "2.90_kw": "5.05 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "2.89_kw": "6.12",
      "2.90_kw": "4.38",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89_kw": "5.20 kW",
      "2.90_kw": "5.05 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89_kw": "6.12",
      "2.90_kw": "4.38",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89_kw": "1.000",
      "2.90_kw": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "2.89_kw": "65 \u00b0C",
      "2.90_kw": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "2.89_kw": "2 W",
      "2.90_kw": "2 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "2.89_kw": "5 W",
      "2.90_kw": "2 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "2.89_kw": "2 W",
      "2.90_kw": "2 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "2.89_kw": "9 W",
      "2.90_kw": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.89_kw": "Electricity",
      "2.90_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "2.89_kw": "0.00 kW",
      "2.90_kw": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "2.89_kw": "1534 kWh",
      "2.90_kw": "1971 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-4_Brine_Water_and_Water_Water_18"
    }
  ]
}