{
  "source_pdf": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:43:09.558549",
  "total_records": 647,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype F1X53-6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1X53-6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700219",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "1.16 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "12.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2013, EN 16147:2011, EN 14825:2013, EN\n12102:2013.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 16147:2011, EN 14825:2013, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "12102",
      "value": "2013.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Model F1153-6",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1153-6": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1153-6": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1153-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1153-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1153-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1153-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1153-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1153-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.99 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "4.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.970": "1.34 kW",
      "0.980": "1.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.970": "6.10",
      "0.980": "4.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.970": "0.950",
      "0.980": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.970": "5.40 kW",
      "0.980": "5.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.970": "4.15",
      "0.980": "2.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "5.40 kW",
      "0.980": "5.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "4.15",
      "0.980": "2.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "1.000",
      "0.980": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.970": "65 \u00b0C",
      "0.980": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.970": "2 W",
      "0.980": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.970": "10 W",
      "0.980": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.970": "10 W",
      "0.980": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.970": "9 W",
      "0.980": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.970": "Electricity",
      "0.980": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.970": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.970": "2186 kWh",
      "0.980": "2875 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.970": "",
      "0.980": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.970": "",
      "0.980": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "0.970": "",
      "0.980": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.970": "",
      "0.980": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.970": "",
      "0.980": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-4 | Heating",
      "0.970": "",
      "0.980": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.90 kW",
      "column_2": "3.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "7.09",
      "column_2": "5.62",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.50 kW",
      "column_2": "2.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.84",
      "column_2": "6.34",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.80 kW",
      "column_2": "1.60 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.97",
      "column_2": "6.57",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.00 kW",
      "column_2": "7.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.79",
      "column_2": "4.21",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "7.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.79",
      "column_2": "4.21",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2078 kWh",
      "column_2": "2611 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Model F1253-6",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1253-6": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1253-6": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1253-6": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1253-6": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1253-6": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-6": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-6": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1253-6": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:23 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "23 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.96 kW",
      "column_2": "4.96 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "4.37",
      "column_2": "3.06",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.05 kW",
      "column_2": "3.05 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.25",
      "column_2": "3.97",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.99 kW",
      "column_2": "2.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.93",
      "column_2": "4.63",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.34 kW",
      "column_2": "1.23 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.10",
      "column_2": "4.92",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.950",
      "column_2": "0.970",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.40 kW",
      "column_2": "5.41 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.41 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2186 kWh",
      "column_2": "2875 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:09 h:min",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "heating_up_time_2",
      "value": "09 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2078 kWh",
      "medium_temperature": "2611 kWh",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Model F1253-6 1X230V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1253-6_1x230v": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1253-6_1x230v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1253-6_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1253-6_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1253-6_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-6_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-6_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1253-6_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:23 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "23 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.96 kW",
      "column_2": "4.96 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "4.37",
      "column_2": "3.06",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.05 kW",
      "column_2": "3.05 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.25",
      "column_2": "3.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.99 kW",
      "column_2": "2.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.93",
      "column_2": "4.63",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.34 kW",
      "column_2": "1.23 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.10",
      "column_2": "4.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.950",
      "column_2": "0.970",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.40 kW",
      "column_2": "5.41 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.41 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2186 kWh",
      "column_2": "2875 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:09 h:min",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "heating_up_time_2",
      "value": "09 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2078 kWh",
      "medium_temperature": "2611 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Model F1153-6 PC",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1153-6_pc": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1153-6_pc": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1153-6_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1153-6_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1153-6_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1153-6_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1153-6_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1153-6_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.97",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.99 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "4.63",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.970": "1.34 kW",
      "0.980": "1.23 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.970": "6.10",
      "0.980": "4.92",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.970": "0.950",
      "0.980": "0.970",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.970": "5.40 kW",
      "0.980": "5.41 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.970": "4.15",
      "0.980": "2.84",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "5.40 kW",
      "0.980": "5.41 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "4.15",
      "0.980": "2.84",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "1.000",
      "0.980": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.970": "65 \u00b0C",
      "0.980": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.970": "2 W",
      "0.980": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.970": "10 W",
      "0.980": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.970": "10 W",
      "0.980": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.970": "9 W",
      "0.980": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.970": "Electricity",
      "0.980": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.970": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.970": "2186 kWh",
      "0.980": "2875 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.970": "",
      "0.980": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.970": "",
      "0.980": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "0.970": "",
      "0.980": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.970": "",
      "0.980": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.970": "",
      "0.980": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-4 | Heating",
      "0.970": "",
      "0.980": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.90 kW",
      "column_2": "3.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "7.09",
      "column_2": "5.62",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.50 kW",
      "column_2": "2.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.84",
      "column_2": "6.34",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.80 kW",
      "column_2": "1.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.97",
      "column_2": "6.57",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.00 kW",
      "column_2": "7.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.79",
      "column_2": "4.21",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.00 kW",
      "column_2": "7.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.79",
      "column_2": "4.21",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2078 kWh",
      "column_2": "2611 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Model F1253-6 PC",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1253-6_pc": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1253-6_pc": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1253-6_pc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1253-6_pc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1253-6_pc": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-6_pc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1253-6_pc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1253-6_pc": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:23 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "23 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.96 kW",
      "column_2": "4.96 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "4.37",
      "column_2": "3.06",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.05 kW",
      "column_2": "3.05 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.25",
      "column_2": "3.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.99 kW",
      "column_2": "2.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.93",
      "column_2": "4.63",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.34 kW",
      "column_2": "1.23 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.10",
      "column_2": "4.92",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.950",
      "column_2": "0.970",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.40 kW",
      "column_2": "5.41 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.41 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2186 kWh",
      "column_2": "2875 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:09 h:min",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "heating_up_time_2",
      "value": "09 h:min",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2078 kWh",
      "medium_temperature": "2611 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1X53-6_Brine_Water_and_Water_Water_19"
    }
  ]
}