{
  "source_pdf": "Nibe_AB_F1x45-10_1x230_Brine_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:43:10.194037",
  "total_records": 219,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype F1x45-10 1x230",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1x45-10 1x230",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-042",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Model F1145-10 1x230",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1145-10_1x230": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1145-10_1x230": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1145-10_1x230": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1145-10_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1145-10_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1145-10_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1145-10_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1145-10_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.69 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "147 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.88",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "4.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.90 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "3.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.70_kw": "4.68",
      "7.90_kw": "3.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.70_kw": "0.99",
      "7.90_kw": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "9.70_kw": "65 \u00b0C",
      "7.90_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "9.70_kw": "2 W",
      "7.90_kw": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "9.70_kw": "20 W",
      "7.90_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "9.70_kw": "7 W",
      "7.90_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "9.70_kw": "9 W",
      "7.90_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "9.70_kw": "Electricity",
      "7.90_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "9.70_kw": "2.30 kW",
      "7.90_kw": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "9.70_kw": "5060 kWh",
      "7.90_kw": "5454 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.70_kw": "",
      "7.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.70_kw": "",
      "7.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "9.70_kw": "",
      "7.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "150 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.79",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.14",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "4.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.90 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "3.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.70 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.68",
      "medium_temperature": "3.21",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.30 kW",
      "column_2": "2.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5901 kWh",
      "column_2": "6370 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.30 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Model F1245-10 1x230",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1245-10_1x230": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1245-10_1x230": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1245-10_1x230": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1245-10_1x230": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1245-10_1x230": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1245-10_1x230": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1245-10_1x230": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1245-10_1x230": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:10 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:10 h:min",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.69 kW",
      "medium_temperature": "7.93 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.07 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.68",
      "medium_temperature": "3.20",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "10 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "label": "heating_up_time_01",
      "value": "10 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "45 dB(A)",
      "column_2": "45 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "147 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.88",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.80 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.40",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.90",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "4.22",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.50",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.90 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.70 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.68",
      "medium_temperature": "3.21",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5060 kWh",
      "medium_temperature": "5454 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "150 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.95",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.30 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "10.10_kw": "5.04",
      "8.70_kw": "3.79",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "10.10_kw": "10.20 kW",
      "8.70_kw": "9.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "10.10_kw": "5.17",
      "8.70_kw": "4.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "10.10_kw": "10.30 kW",
      "8.70_kw": "9.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "10.10_kw": "5.22",
      "8.70_kw": "4.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "10.10_kw": "10.40 kW",
      "8.70_kw": "9.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "10.10_kw": "5.01",
      "8.70_kw": "4.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "10.10_kw": "9.90 kW",
      "8.70_kw": "8.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "10.10_kw": "4.92",
      "8.70_kw": "3.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.10_kw": "9.70 kW",
      "8.70_kw": "7.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.10_kw": "4.68",
      "8.70_kw": "3.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.10_kw": "0.99",
      "8.70_kw": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "10.10_kw": "65 \u00b0C",
      "8.70_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "10.10_kw": "2 W",
      "8.70_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "10.10_kw": "20 W",
      "8.70_kw": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "10.10_kw": "7 W",
      "8.70_kw": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "10.10_kw": "9 W",
      "8.70_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "10.10_kw": "Electricity",
      "8.70_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "10.10_kw": "2.30 kW",
      "8.70_kw": "2.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "10.10_kw": "5901 kWh",
      "8.70_kw": "6370 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.30 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-10_1x230_Brine_Water_8"
    }
  ]
}