{
  "source_pdf": "Nibe_AB_F1x45-12_3x400_Brine_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:43:12.579909",
  "total_records": 219,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype F1x45-12 3x400",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1x45-12 3x400",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-043",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Model F1145-12 3x400",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1145-12_3x400": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1145-12_3x400": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1145-12_3x400": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1145-12_3x400": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1145-12_3x400": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1145-12_3x400": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1145-12_3x400": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1145-12_3x400": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.89 kW",
      "medium_temperature": "10.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.70 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.91",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.80",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "4.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.75",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "4.56",
      "10.70_kw": "3.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.50_kw": "0.99",
      "10.70_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "11.50_kw": "65 \u00b0C",
      "10.70_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "11.50_kw": "2 W",
      "10.70_kw": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "11.50_kw": "30 W",
      "10.70_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "11.50_kw": "7 W",
      "10.70_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "11.50_kw": "30 W",
      "10.70_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "11.50_kw": "Electricity",
      "10.70_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "11.50_kw": "2.50 kW",
      "10.70_kw": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "11.50_kw": "6042 kWh",
      "10.70_kw": "7785 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "10.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "11.50_kw": "",
      "10.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "11.50_kw": "",
      "10.70_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "145 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-14 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "4.06",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "4.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.60 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.81",
      "medium_temperature": "3.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.56",
      "medium_temperature": "3.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 3.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "column_0": "PCK",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.50 kW",
      "column_2": "3.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6993 kWh",
      "column_2": "9049 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 3.30 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Model F1245-12 3x400",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1245-12_3x400": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1245-12_3x400": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1245-12_3x400": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1245-12_3x400": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1245-12_3x400": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1245-12_3x400": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1245-12_3x400": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1245-12_3x400": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "00:58 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "00:58 h:min",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.89 kW",
      "medium_temperature": "10.84 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.70 kW",
      "medium_temperature": "3.78 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.91",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "58 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "label": "heating_up_time_00",
      "value": "58 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "45 dB(A)",
      "column_2": "45 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.73",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.30",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.80",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.10",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "11.80 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "4.40",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.75",
      "medium_temperature": "3.46",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.56",
      "medium_temperature": "3.12",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6042 kWh",
      "medium_temperature": "7785 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "145 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.83",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-14 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 3.30 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "11.70_kw": "4.98",
      "11.00_kw": "3.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "11.70_kw": "11.70 kW",
      "11.00_kw": "11.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "11.70_kw": "5.12",
      "11.00_kw": "4.06",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "11.70_kw": "11.80 kW",
      "11.00_kw": "11.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "11.70_kw": "5.22",
      "11.00_kw": "4.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "11.70_kw": "11.80 kW",
      "11.00_kw": "11.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "11.70_kw": "4.94",
      "11.00_kw": "4.50",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "11.70_kw": "11.60 kW",
      "11.00_kw": "10.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "11.70_kw": "4.81",
      "11.00_kw": "3.49",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.70_kw": "11.50 kW",
      "11.00_kw": "10.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.70_kw": "4.56",
      "11.00_kw": "3.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.70_kw": "0.99",
      "11.00_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "11.70_kw": "65 \u00b0C",
      "11.00_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "11.70_kw": "2 W",
      "11.00_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "11.70_kw": "30 W",
      "11.00_kw": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "11.70_kw": "7 W",
      "11.00_kw": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "11.70_kw": "30 W",
      "11.00_kw": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "11.70_kw": "Electricity",
      "11.00_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "11.70_kw": "2.50 kW",
      "11.00_kw": "3.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "11.70_kw": "6993 kWh",
      "11.00_kw": "9049 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 3.30 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-12_3x400_Brine_Water_11"
    }
  ]
}