{
  "source_pdf": "Nibe_AB_F1x45-8_1x230_Brine_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:43:17.465499",
  "total_records": 219,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype F1x45-8 1x230",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1x45-8 1x230",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-040",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model F1145-8 1x230",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1145-8_1x230": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1145-8_1x230": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1145-8_1x230": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1145-8_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1145-8_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1145-8_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1145-8_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1145-8_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.32 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.83 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.09",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.75",
      "medium_temperature": "3.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.10_kw": "4.57",
      "7.40_kw": "3.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.10_kw": "0.99",
      "7.40_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "8.10_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "8.10_kw": "2 W",
      "7.40_kw": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "8.10_kw": "15 W",
      "7.40_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "8.10_kw": "7 W",
      "7.40_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "8.10_kw": "14 W",
      "7.40_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "8.10_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "8.10_kw": "1.90 kW",
      "7.40_kw": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "8.10_kw": "4290 kWh",
      "7.40_kw": "4993 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.10_kw": "",
      "7.40_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "8.10_kw": "",
      "7.40_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "8.10_kw": "",
      "7.40_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "146 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "3.67",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "4.04",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.33",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "4.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.81",
      "medium_temperature": "3.34",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.57",
      "medium_temperature": "3.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 1.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.90 kW",
      "column_2": "1.60 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4981 kWh",
      "column_2": "5777 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 1.60 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Model F1245-8 1x230",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1245-8_1x230": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1245-8_1x230": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1245-8_1x230": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1245-8_1x230": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1245-8_1x230": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1245-8_1x230": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1245-8_1x230": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1245-8_1x230": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "100 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.51",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "100 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.51",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.32 kW",
      "medium_temperature": "7.66 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.83 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.98",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "45 dB(A)",
      "column_2": "45 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.73",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.27",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.77",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.09",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.39",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.75",
      "medium_temperature": "3.33",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.57",
      "medium_temperature": "3.07",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4290 kWh",
      "medium_temperature": "4993 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "146 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.85",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-16 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 1.60 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "8.30_kw": "4.97",
      "7.80_kw": "3.67",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "8.30_kw": "8.40 kW",
      "7.80_kw": "7.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "8.30_kw": "5.12",
      "7.80_kw": "4.04",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "8.30_kw": "8.40 kW",
      "7.80_kw": "8.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "8.30_kw": "5.23",
      "7.80_kw": "4.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "8.30_kw": "8.40 kW",
      "7.80_kw": "8.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "8.30_kw": "5.03",
      "7.80_kw": "4.47",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "8.30_kw": "8.20 kW",
      "7.80_kw": "7.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "8.30_kw": "4.81",
      "7.80_kw": "3.34",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.30_kw": "8.10 kW",
      "7.80_kw": "7.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.30_kw": "4.57",
      "7.80_kw": "3.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.30_kw": "0.99",
      "7.80_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "8.30_kw": "65 \u00b0C",
      "7.80_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "8.30_kw": "2 W",
      "7.80_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "8.30_kw": "15 W",
      "7.80_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "8.30_kw": "7 W",
      "7.80_kw": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "8.30_kw": "14 W",
      "7.80_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.30_kw": "Electricity",
      "7.80_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "8.30_kw": "1.90 kW",
      "7.80_kw": "1.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "8.30_kw": "4981 kWh",
      "7.80_kw": "5777 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 1.60 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1x45-8_1x230_Brine_Water_16"
    }
  ]
}