{
  "source_pdf": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T15:43:20.835127",
  "total_records": 824,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype F1x55-12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1x55-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-048",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "15.06.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model F1155-12 1x230",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1155-12_1x230": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1155-12_1x230": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1155-12_1x230": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1155-12_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1155-12_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-12_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-12_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1155-12_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.78": "0.98",
      "5.06": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.78": "11.50 kW",
      "5.06": "12.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.78": "4.26",
      "5.06": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "11.50 kW",
      "5.06": "12.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "4.26",
      "5.06": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "0.98",
      "5.06": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.78": "65 \u00b0C",
      "5.06": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.78": "5 W",
      "5.06": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.78": "20 W",
      "5.06": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.78": "7 W",
      "5.06": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.78": "0 W",
      "5.06": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.78": "Electricity",
      "5.06": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.78": "0.00 kW",
      "5.06": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.78": "4582 kWh",
      "5.06": "6213 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.78": "",
      "5.06": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.78": "",
      "5.06": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.78": "",
      "5.06": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.25",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5292 kWh",
      "column_2": "7173 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.33 kW",
      "medium_temperature": "5.79 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.12",
      "medium_temperature": "3.75",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "197 %",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "5.12",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.84",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.12",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "6.52",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.08": "0.97",
      "3.48": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.08": "65 \u00b0C",
      "3.48": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.08": "5 W",
      "3.48": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.08": "30 W",
      "3.48": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.08": "10 W",
      "3.48": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.08": "0 W",
      "3.48": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.08": "Electricity",
      "3.48": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.08": "0.00 kW",
      "3.48": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.08": "4433 kWh",
      "3.48": "5657 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.08": "",
      "3.48": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.08": "",
      "3.48": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "5.08": "",
      "3.48": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "263 %",
      "medium_temperature": "204 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.77",
      "medium_temperature": "5.30",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "4.85",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.13",
      "medium_temperature": "5.76",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.65",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.58",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "pto": "PSB",
      "30_w": "10 W",
      "25_w": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "30_w": "0 W",
      "25_w": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "pto": "Supplementary Heater: Type of energy\ninput",
      "30_w": "Electricity",
      "25_w": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "pto": "Supplementary Heater: PSUP",
      "30_w": "0.00 kW",
      "25_w": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "pto": "Annual energy consumption Qhe",
      "30_w": "5091 kWh",
      "25_w": "6497 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model F1155-12 3x400",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1155-12_3x400": "Heating (medium temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1155-12_3x400": "Indoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1155-12_3x400": "Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1155-12_3x400": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1155-12_3x400": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-12_3x400": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-12_3x400": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1155-12_3x400": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.02",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.13",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.78": "0.98",
      "5.06": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.78": "11.50 kW",
      "5.06": "12.30 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.78": "4.26",
      "5.06": "2.91",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "11.50 kW",
      "5.06": "12.30 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "4.26",
      "5.06": "2.91",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "0.98",
      "5.06": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.78": "65 \u00b0C",
      "5.06": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.78": "5 W",
      "5.06": "5 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.78": "20 W",
      "5.06": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.78": "7 W",
      "5.06": "7 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.78": "0 W",
      "5.06": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.78": "Electricity",
      "5.06": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.78": "0.00 kW",
      "5.06": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.78": "4582 kWh",
      "5.06": "6213 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.78": "",
      "5.06": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.78": "",
      "5.06": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.78": "",
      "5.06": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.60 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.40",
      "medium_temperature": "4.25",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.94",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "4.58",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.11",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.44",
      "medium_temperature": "4.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "20 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5292 kWh",
      "column_2": "7173 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.33 kW",
      "medium_temperature": "5.79 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.12",
      "medium_temperature": "3.75",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "197 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "5.12",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.84",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.12",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.90",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "6.52",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.08": "0.97",
      "3.48": "0.98",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.08": "65 \u00b0C",
      "3.48": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.08": "5 W",
      "3.48": "5 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.08": "30 W",
      "3.48": "25 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.08": "10 W",
      "3.48": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.08": "0 W",
      "3.48": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.08": "Electricity",
      "3.48": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.08": "0.00 kW",
      "3.48": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.08": "4433 kWh",
      "3.48": "5657 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.08": "",
      "3.48": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.08": "",
      "3.48": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "5.08": "",
      "3.48": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "263 %",
      "medium_temperature": "204 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.77",
      "medium_temperature": "5.30",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "4.85",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.13",
      "medium_temperature": "5.76",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.65",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.58",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "pto": "PSB",
      "30_w": "10 W",
      "25_w": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "30_w": "0 W",
      "25_w": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "pto": "Supplementary Heater: Type of energy\ninput",
      "30_w": "Electricity",
      "25_w": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "pto": "Supplementary Heater: PSUP",
      "30_w": "0.00 kW",
      "25_w": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "pto": "Annual energy consumption Qhe",
      "30_w": "5091 kWh",
      "25_w": "6497 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model F1255-12 1x230",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1255-12_1x230": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1255-12_1x230": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1255-12_1x230": "Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1255-12_1x230": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1255-12_1x230": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-12_1x230": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-12_1x230": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1255-12_1x230": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.45",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:42 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.45",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:42 h:min",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.02",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "42 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "heating_up_time_01",
      "value": "42 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.13",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "15 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4582 kWh",
      "medium_temperature": "6213 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "prated": "SCOP",
      "11.60_kw": "5.40",
      "12.40_kw": "4.25",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11.60_kw": "-22 \u00b0C",
      "12.40_kw": "-22 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11.60_kw": "-22 \u00b0C",
      "12.40_kw": "-22 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11.60_kw": "7.10 kW",
      "12.40_kw": "7.60 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11.60_kw": "5.26",
      "12.40_kw": "3.94",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11.60_kw": "4.30 kW",
      "12.40_kw": "4.70 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11.60_kw": "5.62",
      "12.40_kw": "4.58",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11.60_kw": "2.80 kW",
      "12.40_kw": "3.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11.60_kw": "6.01",
      "12.40_kw": "5.11",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11.60_kw": "2.70 kW",
      "12.40_kw": "2.60 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11.60_kw": "5.44",
      "12.40_kw": "4.98",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11.60_kw": "11.50 kW",
      "12.40_kw": "12.30 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11.60_kw": "4.26",
      "12.40_kw": "2.91",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "11.50 kW",
      "12.40_kw": "12.30 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "4.26",
      "12.40_kw": "2.91",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "0.97",
      "12.40_kw": "0.98",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11.60_kw": "65 \u00b0C",
      "12.40_kw": "65 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11.60_kw": "5 W",
      "12.40_kw": "5 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11.60_kw": "20 W",
      "12.40_kw": "15 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11.60_kw": "7 W",
      "12.40_kw": "7 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11.60_kw": "0 W",
      "12.40_kw": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11.60_kw": "Electricity",
      "12.40_kw": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11.60_kw": "0.00 kW",
      "12.40_kw": "0.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11.60_kw": "5292 kWh",
      "12.40_kw": "7173 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Water/Water",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "EN 16147 | Average Climate",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "113 %",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.82",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:32 h:min",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "113 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.82",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:32 h:min",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "reference_hot_water_temperature": "Mixed water at 40\u00b0C",
      "49.0_\u00b0c": "235 l",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "EN 14511-4 | Heating",
      "49.0_\u00b0c": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.33 kW",
      "medium_temperature": "5.79 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.12",
      "medium_temperature": "3.75",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "197 %",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "5.12",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.84",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.12",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.90",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "6.52",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4433 kWh",
      "column_2": "5657 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "263 %",
      "medium_temperature": "204 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.77",
      "medium_temperature": "5.30",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "4.85",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.13",
      "medium_temperature": "5.76",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.65",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.58",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5091 kWh",
      "medium_temperature": "6497 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Model F1255-12 3x400",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1255-12_3x400": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1255-12_3x400": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1255-12_3x400": "Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1255-12_3x400": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1255-12_3x400": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-12_3x400": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-12_3x400": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1255-12_3x400": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.45",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:42 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.45",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:42 h:min",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.06 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.04 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.02",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "42 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "heating_up_time_01",
      "value": "42 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "44 dB(A)",
      "column_2": "44 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "157 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "4.13",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "11.10 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.18",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.77 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.12",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.67",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.06",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.26",
      "medium_temperature": "2.91",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4582 kWh",
      "medium_temperature": "6213 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "162 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "prated": "SCOP",
      "11.60_kw": "5.40",
      "12.40_kw": "4.25",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11.60_kw": "-22 \u00b0C",
      "12.40_kw": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11.60_kw": "-22 \u00b0C",
      "12.40_kw": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11.60_kw": "7.10 kW",
      "12.40_kw": "7.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11.60_kw": "5.26",
      "12.40_kw": "3.94",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11.60_kw": "4.30 kW",
      "12.40_kw": "4.70 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11.60_kw": "5.62",
      "12.40_kw": "4.58",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11.60_kw": "2.80 kW",
      "12.40_kw": "3.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11.60_kw": "6.01",
      "12.40_kw": "5.11",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11.60_kw": "2.70 kW",
      "12.40_kw": "2.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11.60_kw": "5.44",
      "12.40_kw": "4.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11.60_kw": "11.50 kW",
      "12.40_kw": "12.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11.60_kw": "4.26",
      "12.40_kw": "2.91",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "11.50 kW",
      "12.40_kw": "12.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "4.26",
      "12.40_kw": "2.91",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.60_kw": "0.97",
      "12.40_kw": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11.60_kw": "65 \u00b0C",
      "12.40_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11.60_kw": "5 W",
      "12.40_kw": "5 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11.60_kw": "20 W",
      "12.40_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11.60_kw": "7 W",
      "12.40_kw": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11.60_kw": "0 W",
      "12.40_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11.60_kw": "Electricity",
      "12.40_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11.60_kw": "0.00 kW",
      "12.40_kw": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11.60_kw": "5292 kWh",
      "12.40_kw": "7173 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "Water/Water",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "prated": "EN 16147 | Average Climate",
      "11.60_kw": "",
      "12.40_kw": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "113 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.82",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:32 h:min",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "113 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.82",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:32 h:min",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "heating_up_time_01",
      "value": "32 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "reference_hot_water_temperature": "Mixed water at 40\u00b0C",
      "49.0_\u00b0c": "235 l",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "EN 14511-4 | Heating",
      "49.0_\u00b0c": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.33 kW",
      "medium_temperature": "5.79 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.12",
      "medium_temperature": "3.75",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "197 %",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "5.12",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "3.84",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "5.12",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.14",
      "medium_temperature": "5.90",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "6.52",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "25 W",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4433 kWh",
      "column_2": "5657 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "263 %",
      "medium_temperature": "204 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.77",
      "medium_temperature": "5.30",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "4.85",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.13",
      "medium_temperature": "5.76",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.65",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.39",
      "medium_temperature": "6.58",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.08",
      "medium_temperature": "3.48",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "5 W",
      "medium_temperature": "5 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "25 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5091 kWh",
      "medium_temperature": "6497 kWh",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-12_Brine_Water_and_Water_Water_20"
    }
  ]
}