{
  "source_pdf": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21.pdf",
  "extraction_timestamp": "2025-11-17T15:43:22.015105",
  "total_records": 419,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Subtype F1x55-16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1x55-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-049",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "15.06.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Model F1155-16",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1155-16": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1155-16": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1155-16": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1155-16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1155-16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1155-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.54 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.83 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.14",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "154 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "4.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "4.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.85": "",
      "5.00": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.85": "15.90 kW",
      "5.00": "16.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.85": "3.90",
      "5.00": "2.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.85": "15.90 kW",
      "5.00": "16.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.85": "3.90",
      "5.00": "2.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.85": "0.980",
      "5.00": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.85": "65 \u00b0C",
      "5.00": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.85": "2 W",
      "5.00": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.85": "30 W",
      "5.00": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.85": "7 W",
      "5.00": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.85": "30 W",
      "5.00": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.85": "Electricity",
      "5.00": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.85": "0.00 kW",
      "5.00": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.85": "6373 kWh",
      "5.00": "8167 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.85": "",
      "5.00": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.85": "",
      "5.00": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.85": "",
      "5.00": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "159 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.18",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.80 kW",
      "medium_temperature": "9.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "3.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "5.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "5.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.90 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.90",
      "medium_temperature": "2.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.90 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.90": "0.990",
      "2.80": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.90": "65 \u00b0C",
      "2.80": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.90": "2 W",
      "2.80": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.90": "30 W",
      "2.80": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.90": "7 W",
      "2.80": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.90": "30 W",
      "2.80": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.90": "Electricity",
      "2.80": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.90": "0.00 kW",
      "2.80": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.90": "7218 kWh",
      "2.80": "9434 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.90": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.90": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Water/Water",
      "3.90": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.90": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.90": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14511-4 | Heating",
      "3.90": "",
      "2.80": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.11",
      "medium_temperature": "3.91",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "265 %",
      "medium_temperature": "202 %",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "5.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "16.90 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "5.08",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.20 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "5.93",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "6.28",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.01": "19.00 kW",
      "3.51": "19.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.01": "5.01",
      "3.51": "3.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.01": "0.97",
      "3.51": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.01": "65 \u00b0C",
      "3.51": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.01": "2 W",
      "3.51": "2 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.01": "45 W",
      "3.51": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.01": "10 W",
      "3.51": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.01": "30 W",
      "3.51": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.01": "Electricity",
      "3.51": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.01": "0.00 kW",
      "3.51": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.01": "6070 kWh",
      "3.51": "7834 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "5.01": "",
      "3.51": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "5.01": "",
      "3.51": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "5.01": "",
      "3.51": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "265 %",
      "medium_temperature": "202 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.82",
      "medium_temperature": "5.25",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "4.82",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.56",
      "medium_temperature": "5.87",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.62",
      "medium_temperature": "6.24",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "6.47",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.01",
      "medium_temperature": "3.51",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01",
      "medium_temperature": "3.51",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "45 W",
      "medium_temperature": "35 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "psb": "PCK",
      "10_w": "30 W",
      "7_w": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: Type of energy\ninput",
      "10_w": "Electricity",
      "7_w": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "psb": "Supplementary Heater: PSUP",
      "10_w": "0.00 kW",
      "7_w": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "psb": "Annual energy consumption Qhe",
      "10_w": "6861 kWh",
      "7_w": "8907 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Model F1255-16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1255-16": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1255-16": "Indoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1255-16": "Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1255-16": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1255-16": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-16": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-16": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1255-16": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.45",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.45",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:04 h:min",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.54 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.83 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.14",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "heating_up_time_01",
      "value": "04 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "42 dB(A)",
      "column_2": "42 dB(A)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "154 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "4.05",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.10",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "4.90",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "5.00",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.90 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.90",
      "medium_temperature": "2.80",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.90 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.90",
      "medium_temperature": "2.80",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6373 kWh",
      "medium_temperature": "8167 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "159 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "column_0": "Prated",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "5.48",
      "column_2": "4.18",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-22 \u00b0C",
      "column_2": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-22 \u00b0C",
      "column_2": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.80 kW",
      "column_2": "9.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "5.10",
      "column_2": "3.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "6.10",
      "column_2": "4.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "5.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.10",
      "column_2": "5.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "5.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.60",
      "column_2": "5.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "15.90 kW",
      "column_2": "16.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.90",
      "column_2": "2.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "15.90 kW",
      "column_2": "16.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.90",
      "column_2": "2.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7218 kWh",
      "column_2": "9434 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "113 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.82",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "00:58 h:min",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "45.0 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "heating_up_time_00",
      "value": "58 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "efficiency_\u03b7dhw": "COP",
      "113_%": "2.82",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "efficiency_\u03b7dhw": "Heating up time",
      "113_%": "00:58 h:min",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "efficiency_\u03b7dhw": "Standby power input",
      "113_%": "45.0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "efficiency_\u03b7dhw": "Reference hot water temperature",
      "113_%": "45.0 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "efficiency_\u03b7dhw": "Mixed water at 40\u00b0C",
      "113_%": "235 l",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "efficiency_\u03b7dhw": "",
      "113_%": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "efficiency_\u03b7dhw": "",
      "113_%": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "efficiency_\u03b7dhw": "EN 14511-4 | Heating",
      "113_%": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.11",
      "medium_temperature": "3.91",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "265 %",
      "medium_temperature": "202 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "5.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.90 kW",
      "medium_temperature": "16.90 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.82",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "5.08",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.20 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "5.93",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "6.28",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.01",
      "medium_temperature": "3.51",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01",
      "medium_temperature": "3.51",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_00",
      "value": "58 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "45 W",
      "column_2": "35 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6070 kWh",
      "column_2": "7834 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "265 %",
      "medium_temperature": "202 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.82",
      "medium_temperature": "5.25",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.60 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "4.82",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.56",
      "medium_temperature": "5.87",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.62",
      "medium_temperature": "6.24",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "6.47",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.01",
      "medium_temperature": "3.51",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "19.00 kW",
      "medium_temperature": "19.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01",
      "medium_temperature": "3.51",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.96",
      "medium_temperature": "0.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "45 W",
      "medium_temperature": "35 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6861 kWh",
      "medium_temperature": "8907 kWh",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-16_Brine_Water_and_Water_Water_21"
    }
  ]
}