{
  "source_pdf": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22.pdf",
  "extraction_timestamp": "2025-11-17T15:43:26.390845",
  "total_records": 1617,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Subtype F1x55-6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F1x55-6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-047",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "1.16 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "12.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2013, EN 16147:2011, EN 14825:2013, EN\n12102:2013",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2013, EN 16147:2011, EN 14825:2013, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "12102",
      "value": "2013",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model F1155-6 1x230",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1155-6_1x230": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1155-6_1x230": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1155-6_1x230": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1155-6_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1155-6_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-6_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-6_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1155-6_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.86",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2188 kWh",
      "column_2": "2875 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.13",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "4.81",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2481 kWh",
      "column_2": "3287 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.79": "0.96",
      "4.21": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.79": "65 \u00b0C",
      "4.21": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.79": "2 W",
      "4.21": "2 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.79": "18 W",
      "4.21": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.79": "10 W",
      "4.21": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.79": "9 W",
      "4.21": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.79": "Electricity",
      "4.21": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.79": "0.00 kW",
      "4.21": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.79": "2078 kWh",
      "4.21": "2611 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.79": "",
      "4.21": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.79": "",
      "4.21": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "5.79": "",
      "4.21": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "282 %",
      "medium_temperature": "222 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.25",
      "medium_temperature": "5.75",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.39",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "6.21",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.85",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.64",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2378 kWh",
      "column_2": "3005 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model F1155-6 PC 1x230",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1155-6_pc_1x230": "Heating (medium temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1155-6_pc_1x230": "Indoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1155-6_pc_1x230": "Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1155-6_pc_1x230": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1155-6_pc_1x230": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-6_pc_1x230": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-6_pc_1x230": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1155-6_pc_1x230": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.86",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2188 kWh",
      "column_2": "2875 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.13",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "4.81",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2481 kWh",
      "column_2": "3287 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.79": "0.96",
      "4.21": "0.97",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.79": "65 \u00b0C",
      "4.21": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.79": "2 W",
      "4.21": "2 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.79": "18 W",
      "4.21": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.79": "10 W",
      "4.21": "7 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.79": "9 W",
      "4.21": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.79": "Electricity",
      "4.21": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.79": "0.00 kW",
      "4.21": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.79": "2078 kWh",
      "4.21": "2611 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.79": "",
      "4.21": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.79": "",
      "4.21": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "5.79": "",
      "4.21": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "282 %",
      "medium_temperature": "222 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.25",
      "medium_temperature": "5.75",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.39",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "6.21",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.85",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.64",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2378 kWh",
      "column_2": "3005 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model F1155-6 3x400",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1155-6_3x400": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1155-6_3x400": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1155-6_3x400": "Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1155-6_3x400": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1155-6_3x400": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-6_3x400": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-6_3x400": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1155-6_3x400": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.86",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2188 kWh",
      "column_2": "2875 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.13",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "4.81",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2481 kWh",
      "column_2": "3287 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.79": "0.96",
      "4.21": "0.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.79": "65 \u00b0C",
      "4.21": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.79": "2 W",
      "4.21": "2 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.79": "18 W",
      "4.21": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.79": "10 W",
      "4.21": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.79": "9 W",
      "4.21": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.79": "Electricity",
      "4.21": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.79": "0.00 kW",
      "4.21": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.79": "2078 kWh",
      "4.21": "2611 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.79": "",
      "4.21": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.79": "",
      "4.21": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "5.79": "",
      "4.21": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "282 %",
      "medium_temperature": "222 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.25",
      "medium_temperature": "5.75",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.39",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "6.21",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.85",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.64",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2378 kWh",
      "column_2": "3005 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model F1155-6 PC 3x400",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1155-6_pc_3x400": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1155-6_pc_3x400": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1155-6_pc_3x400": "Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1155-6_pc_3x400": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1155-6_pc_3x400": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-6_pc_3x400": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1155-6_pc_3x400": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1155-6_pc_3x400": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.86",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2188 kWh",
      "column_2": "2875 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.13",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.77",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.91",
      "medium_temperature": "4.51",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "5.12",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "4.81",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2481 kWh",
      "column_2": "3287 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.79": "0.96",
      "4.21": "0.97",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.79": "65 \u00b0C",
      "4.21": "65 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.79": "2 W",
      "4.21": "2 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.79": "18 W",
      "4.21": "15 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.79": "10 W",
      "4.21": "7 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.79": "9 W",
      "4.21": "9 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.79": "Electricity",
      "4.21": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.79": "0.00 kW",
      "4.21": "0.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.79": "2078 kWh",
      "4.21": "2611 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.79": "",
      "4.21": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.79": "",
      "4.21": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "5.79": "",
      "4.21": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "282 %",
      "medium_temperature": "222 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.25",
      "medium_temperature": "5.75",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.39",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "6.21",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.85",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.64",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2378 kWh",
      "column_2": "3005 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model F1255-6 1x230",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1255-6_1x230": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1255-6_1x230": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1255-6_1x230": "Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1255-6_1x230": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1255-6_1x230": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-6_1x230": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-6_1x230": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1255-6_1x230": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:23 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:23 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "23 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "23 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "42 dB(A)",
      "column_2": "42 dB(A)",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.86",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2188 kWh",
      "medium_temperature": "2875 kWh",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.13",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "3.40 kW",
      "column_2": "3.40 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "5.17",
      "column_2": "3.77",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.10 kW",
      "column_2": "2.10 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.91",
      "column_2": "4.51",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.40 kW",
      "column_2": "1.40 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.36",
      "column_2": "5.12",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.30 kW",
      "column_2": "1.20 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.15",
      "column_2": "4.81",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.40 kW",
      "column_2": "5.50 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.50 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2481 kWh",
      "column_2": "3287 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:09 h:min",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:09 h:min",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "09 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "09 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "reference_hot_water_temperature": "Mixed water at 40\u00b0C",
      "49.0_\u00b0c": "240 l",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "EN 14511-4 | Heating",
      "49.0_\u00b0c": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 25,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2078 kWh",
      "column_2": "2611 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "282 %",
      "medium_temperature": "222 %",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.25",
      "medium_temperature": "5.75",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.39",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "6.21",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.85",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.64",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2378 kWh",
      "medium_temperature": "3005 kWh",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 26,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 26,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model F1255-6 PC 1x230",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1255-6_pc_1x230": "Heating + DHW + low temp",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1255-6_pc_1x230": "Indoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1255-6_pc_1x230": "Colder Climate",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1255-6_pc_1x230": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1255-6_pc_1x230": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-6_pc_1x230": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-6_pc_1x230": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1255-6_pc_1x230": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:23 h:min",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:23 h:min",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.0 W",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "23 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "23 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "42 dB(A)",
      "column_2": "42 dB(A)",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.86",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2188 kWh",
      "medium_temperature": "2875 kWh",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.13",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "3.40 kW",
      "column_2": "3.40 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "5.17",
      "column_2": "3.77",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.10 kW",
      "column_2": "2.10 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.91",
      "column_2": "4.51",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.40 kW",
      "column_2": "1.40 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.36",
      "column_2": "5.12",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.30 kW",
      "column_2": "1.20 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.15",
      "column_2": "4.81",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.40 kW",
      "column_2": "5.50 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.50 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2481 kWh",
      "column_2": "3287 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:09 h:min",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:09 h:min",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "09 h:min",
      "source_page": 29,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "09 h:min",
      "source_page": 29,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "reference_hot_water_temperature": "Mixed water at 40\u00b0C",
      "49.0_\u00b0c": "240 l",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "EN 14511-4 | Heating",
      "49.0_\u00b0c": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2078 kWh",
      "column_2": "2611 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "282 %",
      "medium_temperature": "222 %",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.25",
      "medium_temperature": "5.75",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.39",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "6.21",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.85",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.64",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2378 kWh",
      "medium_temperature": "3005 kWh",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model F1255-6 3x400",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1255-6_3x400": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1255-6_3x400": "Indoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1255-6_3x400": "Colder Climate",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1255-6_3x400": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1255-6_3x400": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-6_3x400": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-6_3x400": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1255-6_3x400": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:23 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:23 h:min",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "23 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "23 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "42 dB(A)",
      "column_2": "42 dB(A)",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.86",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2188 kWh",
      "medium_temperature": "2875 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.13",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "3.40 kW",
      "column_2": "3.40 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "5.17",
      "column_2": "3.77",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.10 kW",
      "column_2": "2.10 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.91",
      "column_2": "4.51",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.40 kW",
      "column_2": "1.40 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.36",
      "column_2": "5.12",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.30 kW",
      "column_2": "1.20 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.15",
      "column_2": "4.81",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.40 kW",
      "column_2": "5.50 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.50 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2481 kWh",
      "column_2": "3287 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:09 h:min",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:09 h:min",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "45.0 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "09 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "09 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "reference_hot_water_temperature": "Mixed water at 40\u00b0C",
      "49.0_\u00b0c": "240 l",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "EN 14511-4 | Heating",
      "49.0_\u00b0c": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2078 kWh",
      "column_2": "2611 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "282 %",
      "medium_temperature": "222 %",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.25",
      "medium_temperature": "5.75",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.39",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "6.21",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.85",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.64",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2378 kWh",
      "medium_temperature": "3005 kWh",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Model F1255-6 PC 3x400",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f1255-6_pc_3x400": "Heating + DHW + low temp",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f1255-6_pc_3x400": "Indoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f1255-6_pc_3x400": "Colder Climate",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f1255-6_pc_3x400": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f1255-6_pc_3x400": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-6_pc_3x400": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f1255-6_pc_3x400": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f1255-6_pc_3x400": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:23 h:min",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.0 W",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "102 %",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:23 h:min",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "61.0 W",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.15 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.67 kW",
      "medium_temperature": "0.93 kW",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "2.99",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "23 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "23 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "42 dB(A)",
      "column_2": "42 dB(A)",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "150 %",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.95",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.06",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.97",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "4.63",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.86",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.15",
      "medium_temperature": "2.84",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2188 kWh",
      "medium_temperature": "2875 kWh",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "157 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.13",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "3.40 kW",
      "column_2": "3.40 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "5.17",
      "column_2": "3.77",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.10 kW",
      "column_2": "2.10 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.91",
      "column_2": "4.51",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.40 kW",
      "column_2": "1.40 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.36",
      "column_2": "5.12",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.30 kW",
      "column_2": "1.20 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.15",
      "column_2": "4.81",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.40 kW",
      "column_2": "5.50 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.40 kW",
      "column_2": "5.50 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.15",
      "column_2": "2.84",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "7 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2481 kWh",
      "column_2": "3287 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:09 h:min",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.93",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:09 h:min",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "09 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "heating_up_time_02",
      "value": "09 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "reference_hot_water_temperature": "Mixed water at 40\u00b0C",
      "49.0_\u00b0c": "240 l",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "",
      "49.0_\u00b0c": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "reference_hot_water_temperature": "EN 14511-4 | Heating",
      "49.0_\u00b0c": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.82 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.66 kW",
      "medium_temperature": "1.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.49",
      "medium_temperature": "3.83",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "214 %",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.95",
      "medium_temperature": "5.55",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.52",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "5.62",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.84",
      "medium_temperature": "6.34",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.97",
      "medium_temperature": "6.57",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2078 kWh",
      "column_2": "2611 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "282 %",
      "medium_temperature": "222 %",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.25",
      "medium_temperature": "5.75",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.39",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "6.21",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.85",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.70",
      "medium_temperature": "6.64",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.79",
      "medium_temperature": "4.21",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "15 W",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "7 W",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2378 kWh",
      "medium_temperature": "3005 kWh",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Nibe_AB_F1x55-6_Brine_Water_and_Water_Water_22"
    }
  ]
}