{
  "source_pdf": "Nibe_AB_F2050-16_Outdoor_Air_Water_29.pdf",
  "extraction_timestamp": "2025-11-17T15:43:28.416033",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Subtype F2050-16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F2050-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700252",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "2.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "11.03.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Model F2050-16",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f2050-16": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f2050-16": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f2050-16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "f2050-16": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f2050-16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f2050-16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f2050-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f2050-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f2050-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "5.37 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.44 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.32 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.37": "0.950",
      "4.83": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.37": "4.64 kW",
      "4.83": "4.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.37": "8.82",
      "4.83": "7.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.37": "0.940",
      "4.83": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.37": "10.44 kW",
      "4.83": "10.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.37": "2.90",
      "4.83": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "9.70 kW",
      "4.83": "9.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "2.70",
      "4.83": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.37": "0.990",
      "4.83": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.37": "60 \u00b0C",
      "4.83": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.37": "28 W",
      "4.83": "28 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.37": "31 W",
      "4.83": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.37": "31 W",
      "4.83": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.37": "0 W",
      "4.83": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.37": "Electricity",
      "4.83": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.37": "1.80 kW",
      "4.83": "2.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.37": "5182 kWh",
      "4.83": "6950 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 2.12 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F2050-16_Outdoor_Air_Water_29"
    }
  ]
}