{
  "source_pdf": "Nibe_AB_F2120-16_Outdoor_Air_Water_31.pdf",
  "extraction_timestamp": "2025-11-17T15:43:29.377287",
  "total_records": 108,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Subtype F2120-16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F2120-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-031",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "05.05.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "Danish Technological Institute (DTI), DK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model F2120-16",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f2120-16": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f2120-16": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f2120-16": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f2120-16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f2120-16": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f2120-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f2120-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f2120-16": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.94 kW",
      "medium_temperature": "7.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.43 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "3.08",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "153 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.74 kW",
      "medium_temperature": "10.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.47 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.86 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.69",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.76 kW",
      "medium_temperature": "6.49 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.36",
      "medium_temperature": "5.81",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.74 kW",
      "medium_temperature": "10.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.41": "10.80 kW",
      "2.48": "11.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.41": "3.11",
      "2.48": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.41": "0.99",
      "2.48": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.41": "65 \u00b0C",
      "2.48": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.41": "25 W",
      "2.48": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.41": "7 W",
      "2.48": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.41": "25 W",
      "2.48": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.41": "37 W",
      "2.48": "37 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.41": "Electricity",
      "2.48": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.41": "0.20 kW",
      "2.48": "0.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.41": "4508 kWh",
      "2.48": "6530 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.41": "",
      "2.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.41": "",
      "2.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.41": "",
      "2.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "3.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "8.47 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.58 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.94",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "12 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31"
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "37 W",
      "column_2": "37 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.70 kW",
      "column_2": "5.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7639 kWh",
      "column_2": "10108 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.70 kW 5.30 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-16_Outdoor_Air_Water_31"
    }
  ]
}