{
  "source_pdf": "Nibe_AB_F2120-8_Outdoor_Air_Water_33.pdf",
  "extraction_timestamp": "2025-11-17T15:43:30.320391",
  "total_records": 201,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Subtype F2120-8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "F2120-8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-029",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "2.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model F2120-8 1x230",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f2120-8_1x230": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f2120-8_1x230": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f2120-8_1x230": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f2120-8_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f2120-8_1x230": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f2120-8_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f2120-8_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f2120-8_1x230": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.78 kW",
      "medium_temperature": "1.23 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "147 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.90 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.67",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.80",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "5.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.25": "5.30 kW",
      "2.48": "5.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.25": "3.12",
      "2.48": "2.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.25": "0.99",
      "2.48": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.25": "65 \u00b0C",
      "2.48": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.25": "25 W",
      "2.48": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.25": "10 W",
      "2.48": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.25": "25 W",
      "2.48": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.25": "37 W",
      "2.48": "37 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.25": "Electricity",
      "2.48": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.25": "0.60 kW",
      "2.48": "0.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.25": "4182 kWh",
      "2.48": "5524 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.25": "",
      "2.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.25": "",
      "2.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.25": "",
      "2.48": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "130 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.65",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "5.31",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33"
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "37 W",
      "column_2": "37 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.10 kW",
      "column_2": "3.10 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4182 kWh",
      "column_2": "5524 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.10 kW 3.10 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Model F2120-8 3x400",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "f2120-8_3x400": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "f2120-8_3x400": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "f2120-8_3x400": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "f2120-8_3x400": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "f2120-8_3x400": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f2120-8_3x400": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "",
      "f2120-8_3x400": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "f2120-8_3x400": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.57 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.78 kW",
      "medium_temperature": "1.23 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "3.05",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "147 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.90 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.67",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.48",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.80",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.45",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "5.26",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.25": "5.30 kW",
      "2.48": "5.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.25": "3.12",
      "2.48": "2.34",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.25": "0.99",
      "2.48": "0.99",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "3.25": "65 \u00b0C",
      "2.48": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "3.25": "25 W",
      "2.48": "25 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "3.25": "10 W",
      "2.48": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "3.25": "25 W",
      "2.48": "25 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "3.25": "37 W",
      "2.48": "37 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.25": "Electricity",
      "2.48": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.25": "0.60 kW",
      "2.48": "0.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.25": "4182 kWh",
      "2.48": "5524 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.25": "",
      "2.48": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "3.25": "",
      "2.48": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "3.25": "",
      "2.48": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.02",
      "medium_temperature": "3.32",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.74",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.10",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.52",
      "medium_temperature": "4.65",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "5.31",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.50",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.85",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.60 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33"
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "37 W",
      "column_2": "37 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.10 kW",
      "column_2": "3.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4182 kWh",
      "column_2": "5524 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.10 kW 3.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_F2120-8_Outdoor_Air_Water_33"
    }
  ]
}