{
  "source_pdf": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36.pdf",
  "extraction_timestamp": "2025-11-17T15:43:35.151225",
  "total_records": 419,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Subtype NIBE AMS 10-12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "NIBE AMS 10-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-SC0605-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "2.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "20.09.2018",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2018, EN 16147:2017, EN 14825:2018, EN\n12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 16147:2017, EN 14825:2018, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "label": "12102",
      "value": "2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS 10-12 + HBS05-12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams_10-12_+_hbs05-12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams_10-12_+_hbs05-12": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams_10-12_+_hbs05-12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams_10-12_+_hbs05-12": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams_10-12_+_hbs05-12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams_10-12_+_hbs05-12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_hbs05-12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_hbs05-12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams_10-12_+_hbs05-12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.96": "10.20 kW",
      "6.25": "9.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.96": "2.89",
      "6.25": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "9.30 kW",
      "6.25": "8.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "2.66",
      "6.25": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.96": "0.97",
      "6.25": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.96": "65 \u00b0C",
      "6.25": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.96": "2 W",
      "6.25": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.96": "20 W",
      "6.25": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.96": "15 W",
      "6.25": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.96": "35 W",
      "6.25": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.96": "Electricity",
      "6.25": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.96": "2.20 kW",
      "6.25": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.96": "5482 kWh",
      "6.25": "6136 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS 10-12 + HK200S-12",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams_10-12_+_hk200s-12": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams_10-12_+_hk200s-12": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams_10-12_+_hk200s-12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams_10-12_+_hk200s-12": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams_10-12_+_hk200s-12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams_10-12_+_hk200s-12": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_hk200s-12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_hk200s-12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams_10-12_+_hk200s-12": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.32",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:00 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "scop": "Tbiv",
      "4.42": "-7 \u00b0C",
      "3.37": "-8 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.42": "-10 \u00b0C",
      "3.37": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.42": "10.30 kW",
      "3.37": "8.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.42": "2.91",
      "3.37": "1.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.42": "6.30 kW",
      "3.37": "5.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.42": "4.34",
      "3.37": "3.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.42": "4.10 kW",
      "3.37": "3.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.42": "5.51",
      "3.37": "4.61",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.42": "4.80 kW",
      "3.37": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.42": "6.96",
      "3.37": "6.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.42": "10.20 kW",
      "3.37": "9.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.42": "2.89",
      "3.37": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "9.30 kW",
      "3.37": "8.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "2.66",
      "3.37": "1.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "0.97",
      "3.37": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.42": "65 \u00b0C",
      "3.37": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.42": "2 W",
      "3.37": "2 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.42": "20 W",
      "3.37": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.42": "15 W",
      "3.37": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.42": "35 W",
      "3.37": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.42": "Electricity",
      "3.37": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.42": "2.20 kW",
      "3.37": "1.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.42": "5482 kWh",
      "3.37": "6136 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS10-12 + BA-SVM 10-200/12",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams10-12_+_ba-svm_10-200/12": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams10-12_+_ba-svm_10-200/12": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams10-12_+_ba-svm_10-200/12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams10-12_+_ba-svm_10-200/12": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams10-12_+_ba-svm_10-200/12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams10-12_+_ba-svm_10-200/12": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams10-12_+_ba-svm_10-200/12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams10-12_+_ba-svm_10-200/12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams10-12_+_ba-svm_10-200/12": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.32",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:00 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "scop": "Tbiv",
      "4.42": "-7 \u00b0C",
      "3.37": "-8 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.42": "-10 \u00b0C",
      "3.37": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.42": "10.30 kW",
      "3.37": "8.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.42": "2.91",
      "3.37": "1.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.42": "6.30 kW",
      "3.37": "5.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.42": "4.34",
      "3.37": "3.22",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.42": "4.10 kW",
      "3.37": "3.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.42": "5.51",
      "3.37": "4.61",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.42": "4.80 kW",
      "3.37": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.42": "6.96",
      "3.37": "6.25",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.42": "10.20 kW",
      "3.37": "9.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.42": "2.89",
      "3.37": "1.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "9.30 kW",
      "3.37": "8.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "2.66",
      "3.37": "1.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "0.97",
      "3.37": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.42": "65 \u00b0C",
      "3.37": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.42": "2 W",
      "3.37": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.42": "20 W",
      "3.37": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.42": "15 W",
      "3.37": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.42": "35 W",
      "3.37": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.42": "Electricity",
      "3.37": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.42": "2.20 kW",
      "3.37": "1.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.42": "5482 kWh",
      "3.37": "6136 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS 10-12 + SHB10-12",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams_10-12_+_shb10-12": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams_10-12_+_shb10-12": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams_10-12_+_shb10-12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams_10-12_+_shb10-12": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams_10-12_+_shb10-12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams_10-12_+_shb10-12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_shb10-12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_shb10-12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams_10-12_+_shb10-12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.22",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.51": "0.98",
      "4.61": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.51": "4.80 kW",
      "4.61": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.51": "6.96",
      "4.61": "6.25",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.51": "0.98",
      "4.61": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.51": "10.20 kW",
      "4.61": "9.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.51": "2.89",
      "4.61": "1.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51": "9.30 kW",
      "4.61": "8.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51": "2.66",
      "4.61": "1.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.51": "65 \u00b0C",
      "4.61": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.51": "2 W",
      "4.61": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.51": "20 W",
      "4.61": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.51": "15 W",
      "4.61": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.51": "35 W",
      "4.61": "35 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.51": "Electricity",
      "4.61": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.51": "2.20 kW",
      "4.61": "1.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.51": "5482 kWh",
      "4.61": "6136 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS 10-12 + SHB20-12",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams_10-12_+_shb20-12": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams_10-12_+_shb20-12": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams_10-12_+_shb20-12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams_10-12_+_shb20-12": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams_10-12_+_shb20-12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams_10-12_+_shb20-12": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_shb20-12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_shb20-12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams_10-12_+_shb20-12": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.22",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.51": "0.98",
      "4.61": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.51": "4.80 kW",
      "4.61": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.51": "6.96",
      "4.61": "6.25",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.51": "0.98",
      "4.61": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.51": "10.20 kW",
      "4.61": "9.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.51": "2.89",
      "4.61": "1.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51": "9.30 kW",
      "4.61": "8.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.51": "2.66",
      "4.61": "1.92",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.51": "65 \u00b0C",
      "4.61": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.51": "2 W",
      "4.61": "2 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.51": "20 W",
      "4.61": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.51": "15 W",
      "4.61": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.51": "35 W",
      "4.61": "35 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.51": "Electricity",
      "4.61": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.51": "2.20 kW",
      "4.61": "1.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.51": "5482 kWh",
      "4.61": "6136 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS 10-12 + BA-SVM 20-200/12",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams_10-12_+_ba-svm_20-200/12": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "98 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.32",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:00 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "00 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "scop": "Tbiv",
      "4.42": "-7 \u00b0C",
      "3.37": "-8 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.42": "-10 \u00b0C",
      "3.37": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.42": "10.30 kW",
      "3.37": "8.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.42": "2.91",
      "3.37": "1.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.42": "6.30 kW",
      "3.37": "5.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.42": "4.34",
      "3.37": "3.22",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.42": "4.10 kW",
      "3.37": "3.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.42": "5.51",
      "3.37": "4.61",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.42": "4.80 kW",
      "3.37": "5.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.42": "6.96",
      "3.37": "6.25",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.42": "10.20 kW",
      "3.37": "9.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.42": "2.89",
      "3.37": "1.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "9.30 kW",
      "3.37": "8.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "2.66",
      "3.37": "1.92",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.42": "0.97",
      "3.37": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.42": "65 \u00b0C",
      "3.37": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.42": "2 W",
      "3.37": "2 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.42": "20 W",
      "3.37": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.42": "15 W",
      "3.37": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.42": "35 W",
      "3.37": "35 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.42": "Electricity",
      "3.37": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.42": "2.20 kW",
      "3.37": "1.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.42": "5482 kWh",
      "3.37": "6136 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_10-12_Outdoor_Air_Water_36"
    }
  ]
}