{
  "source_pdf": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41.pdf",
  "extraction_timestamp": "2025-11-17T15:43:38.889735",
  "total_records": 222,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Subtype NIBE AMS 20-6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "NIBE AMS 20-6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700084",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "27.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2018, EN 14825:2018, EN 12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS 20-6 + HBS 20-6",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams_20-6_+_hbs_20-6": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams_20-6_+_hbs_20-6": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams_20-6_+_hbs_20-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams_20-6_+_hbs_20-6": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams_20-6_+_hbs_20-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams_20-6_+_hbs_20-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_20-6_+_hbs_20-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_20-6_+_hbs_20-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams_20-6_+_hbs_20-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "3.06",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "1.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.78_kw": "6.67",
      "1.89_kw": "4.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.78_kw": "0.96",
      "1.89_kw": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.78_kw": "1.83 kW",
      "1.89_kw": "1.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.78_kw": "8.54",
      "1.89_kw": "6.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.78_kw": "0.95",
      "1.89_kw": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.78_kw": "5.23 kW",
      "1.89_kw": "5.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.78_kw": "2.61",
      "1.89_kw": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.78_kw": "5.23 kW",
      "1.89_kw": "4.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.78_kw": "2.61",
      "1.89_kw": "1.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.78_kw": "58 \u00b0C",
      "1.89_kw": "58 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.78_kw": "7 W",
      "1.89_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.78_kw": "11 W",
      "1.89_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.78_kw": "11 W",
      "1.89_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.78_kw": "0 W",
      "1.89_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.78_kw": "Electricity",
      "1.89_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.78_kw": "0.00 kW",
      "1.89_kw": "1.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.78_kw": "2116 kWh",
      "1.89_kw": "3250 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS 20-6 + SHB 20-6",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams_20-6_+_shb_20-6": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams_20-6_+_shb_20-6": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams_20-6_+_shb_20-6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams_20-6_+_shb_20-6": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams_20-6_+_shb_20-6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams_20-6_+_shb_20-6": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_20-6_+_shb_20-6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_20-6_+_shb_20-6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams_20-6_+_shb_20-6": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "3.06",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.56",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "1.95",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.51",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.78_kw": "6.67",
      "1.89_kw": "4.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.78_kw": "0.96",
      "1.89_kw": "0.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.78_kw": "1.83 kW",
      "1.89_kw": "1.74 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.78_kw": "8.54",
      "1.89_kw": "6.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.78_kw": "0.95",
      "1.89_kw": "0.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.78_kw": "5.23 kW",
      "1.89_kw": "5.04 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.78_kw": "2.61",
      "1.89_kw": "1.95",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.78_kw": "5.23 kW",
      "1.89_kw": "4.56 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.78_kw": "2.61",
      "1.89_kw": "1.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.78_kw": "58 \u00b0C",
      "1.89_kw": "58 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.78_kw": "7 W",
      "1.89_kw": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.78_kw": "11 W",
      "1.89_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.78_kw": "11 W",
      "1.89_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.78_kw": "0 W",
      "1.89_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.78_kw": "Electricity",
      "1.89_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.78_kw": "0.00 kW",
      "1.89_kw": "1.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.78_kw": "2116 kWh",
      "1.89_kw": "3250 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Model NIBE AMS 20-6 + BA SVM20-200/6",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_ams_20-6_+_ba_svm20-200/6": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_ams_20-6_+_ba_svm20-200/6": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_ams_20-6_+_ba_svm20-200/6": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_ams_20-6_+_ba_svm20-200/6": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_ams_20-6_+_ba_svm20-200/6": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_ams_20-6_+_ba_svm20-200/6": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_20-6_+_ba_svm20-200/6": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_ams_20-6_+_ba_svm20-200/6": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_ams_20-6_+_ba_svm20-200/6": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:40 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.3 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.08 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.98 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.17",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "139 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41"
    },
    {
      "prated": "SCOP",
      "5.20_kw": "5.08",
      "5.60_kw": "3.56",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5.20_kw": "-10 \u00b0C",
      "5.60_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5.20_kw": "-10 \u00b0C",
      "5.60_kw": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5.20_kw": "4.54 kW",
      "5.60_kw": "5.04 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5.20_kw": "3.04",
      "5.60_kw": "1.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5.20_kw": "0.990",
      "5.60_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5.20_kw": "2.70 kW",
      "5.60_kw": "2.89 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5.20_kw": "5.00",
      "5.60_kw": "3.51",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5.20_kw": "0.980",
      "5.60_kw": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5.20_kw": "1.78 kW",
      "5.60_kw": "1.89 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5.20_kw": "6.67",
      "5.60_kw": "4.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5.20_kw": "0.960",
      "5.60_kw": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5.20_kw": "1.83 kW",
      "5.60_kw": "1.74 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5.20_kw": "8.54",
      "5.60_kw": "6.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5.20_kw": "0.950",
      "5.60_kw": "0.960",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5.20_kw": "5.23 kW",
      "5.60_kw": "5.04 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5.20_kw": "2.61",
      "5.60_kw": "1.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "5.23 kW",
      "5.60_kw": "4.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "2.61",
      "5.60_kw": "1.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.20_kw": "1.000",
      "5.60_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5.20_kw": "58 \u00b0C",
      "5.60_kw": "58 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5.20_kw": "7 W",
      "5.60_kw": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5.20_kw": "11 W",
      "5.60_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5.20_kw": "11 W",
      "5.60_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5.20_kw": "0 W",
      "5.60_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5.20_kw": "Electricity",
      "5.60_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5.20_kw": "0.00 kW",
      "5.60_kw": "1.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5.20_kw": "2116 kWh",
      "5.60_kw": "3250 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_AMS_20-6_Outdoor_Air_Water_41"
    }
  ]
}