{
  "source_pdf": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:43:40.545161",
  "total_records": 228,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype NIBE S2125-16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "NIBE S2125-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700272",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "1.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "26.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model NIBE S2125-16 3X400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_s2125-16_3x400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_s2125-16_3x400v": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_s2125-16_3x400v": "Colder",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_s2125-16_3x400v": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_s2125-16_3x400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_s2125-16_3x400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s2125-16_3x400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s2125-16_3x400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_s2125-16_3x400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.55",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "160 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.08",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.76 kW",
      "medium_temperature": "9.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "5.83 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.07",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.23 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.71": "0.970",
      "5.25": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.71": "5.77 kW",
      "5.25": "5.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.71": "7.63",
      "5.25": "6.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.71": "0.970",
      "5.25": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.71": "10.63 kW",
      "5.25": "10.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.71": "2.81",
      "5.25": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "10.63 kW",
      "5.25": "10.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "2.81",
      "5.25": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "1.000",
      "5.25": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.71": "65 \u00b0C",
      "5.25": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.71": "7 W",
      "5.25": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.71": "20 W",
      "5.25": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.71": "10 W",
      "5.25": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.71": "11 W",
      "5.25": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.71": "Electricity",
      "5.25": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.71": "0.00 kW",
      "5.25": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.71": "4264 kWh",
      "5.25": "5571 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "5.25": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "5.25": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.71": "",
      "5.25": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "141 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-11 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "7.95 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.82",
      "medium_temperature": "3.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "5.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.24 kW",
      "medium_temperature": "5.26 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "5.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.56",
      "medium_temperature": "6.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.24 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.65": "7.83 kW",
      "2.28": "7.79 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.65": "2.23",
      "2.28": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.65": "1.000",
      "2.28": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.65": "65 \u00b0C",
      "2.28": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.65": "7 W",
      "2.28": "7 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.65": "20 W",
      "2.28": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.65": "10 W",
      "2.28": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.65": "11 W",
      "2.28": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.65": "Electricity",
      "2.28": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.65": "5.20 kW",
      "2.28": "6.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.65": "7162 kWh",
      "2.28": "9606 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.65": "9.46",
      "2.28": "9.36",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.65": "2.67",
      "2.28": "2.15",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.65": "0.990",
      "2.28": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.20 kW 6.20 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model NIBE S2125-16 1X230V",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_s2125-16_1x230v": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_s2125-16_1x230v": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_s2125-16_1x230v": "Colder",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_s2125-16_1x230v": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_s2125-16_1x230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_s2125-16_1x230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s2125-16_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s2125-16_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_s2125-16_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.55",
      "medium_temperature": "3.29",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "210 %",
      "medium_temperature": "160 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.34",
      "medium_temperature": "4.08",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.76 kW",
      "medium_temperature": "9.61 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.49",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.67 kW",
      "medium_temperature": "5.83 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "4.07",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.23 kW",
      "medium_temperature": "5.11 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.71": "0.970",
      "5.25": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.71": "5.77 kW",
      "5.25": "5.71 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.71": "7.63",
      "5.25": "6.25",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.71": "0.970",
      "5.25": "0.980",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.71": "10.63 kW",
      "5.25": "10.49 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.71": "2.81",
      "5.25": "2.16",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "10.63 kW",
      "5.25": "10.49 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "2.81",
      "5.25": "2.16",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.71": "1.000",
      "5.25": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.71": "65 \u00b0C",
      "5.25": "56 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.71": "7 W",
      "5.25": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.71": "20 W",
      "5.25": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.71": "10 W",
      "5.25": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.71": "11 W",
      "5.25": "11 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.71": "Electricity",
      "5.25": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.71": "0.00 kW",
      "5.25": "kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.71": "4264 kWh",
      "5.25": "5571 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "5.25": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.71": "",
      "5.25": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.71": "",
      "5.25": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.59",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-11 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.87 kW",
      "medium_temperature": "7.95 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.82",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.04 kW",
      "medium_temperature": "5.29 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.69",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.24 kW",
      "medium_temperature": "5.26 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.91",
      "medium_temperature": "5.75",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.76 kW",
      "medium_temperature": "5.74 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.56",
      "medium_temperature": "6.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.24 kW",
      "medium_temperature": "9.62 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.65": "7.83 kW",
      "2.28": "7.79 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.65": "2.23",
      "2.28": "1.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.65": "1.000",
      "2.28": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.65": "65 \u00b0C",
      "2.28": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.65": "7 W",
      "2.28": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.65": "20 W",
      "2.28": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.65": "10 W",
      "2.28": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.65": "11 W",
      "2.28": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.65": "Electricity",
      "2.28": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.65": "5.20 kW",
      "2.28": "6.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.65": "7162 kWh",
      "2.28": "9606 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.65": "9.46",
      "2.28": "9.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.65": "2.67",
      "2.28": "2.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.65": "0.990",
      "2.28": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.20 kW 6.20 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S2125-16_Outdoor_Air_Water_1"
    }
  ]
}