{
  "source_pdf": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48.pdf",
  "extraction_timestamp": "2025-11-17T15:43:43.326419",
  "total_records": 392,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Subtype NIBE S735C-7",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "NIBE S735C-7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700271",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Exhaust Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "0.42 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "10.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2022, EN 14825:2022, EN\n16147:2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "label": "16147",
      "value": "2017+A1:2022, EN 12102:2022",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Model NIBE S735C-7 R",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_s735c-7_r": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_s735c-7_r": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_s735c-7_r": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_s735c-7_r": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_s735c-7_r": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_s735c-7_r": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_s735c-7_r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "223 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "scop": "Tbiv",
      "4.80": "-7 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.80": "-10 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.80": "4.84 kW",
      "3.84": "4.88 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.80": "3.09",
      "3.84": "2.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.80": "0.970",
      "3.84": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.80": "2.98 kW",
      "3.84": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.80": "5.05",
      "3.84": "3.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.80": "0.920",
      "3.84": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.80": "2.04 kW",
      "3.84": "2.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.80": "5.81",
      "3.84": "4.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.910",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.80": "1.61 kW",
      "3.84": "1.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.80": "6.71",
      "3.84": "5.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.80": "4.84 kW",
      "3.84": "5.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.80": "3.09",
      "3.84": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "4.90 kW",
      "3.84": "5.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.99",
      "3.84": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "",
      "3.84": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.80": "65 \u00b0C",
      "3.84": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.80": "50 W",
      "3.84": "38 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.80": "34 W",
      "3.84": "34 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.84": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.80": "0.70 kW",
      "3.84": "kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.80": "2409 kWh",
      "3.84": "3015 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Model NIBE S735C-7 E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_s735c-7_e": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_s735c-7_e": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_s735c-7_e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_s735c-7_e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_s735c-7_e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_s735c-7_e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_s735c-7_e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "223 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "scop": "Tbiv",
      "4.80": "-7 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.80": "-10 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.80": "4.84 kW",
      "3.84": "4.88 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.80": "3.09",
      "3.84": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.80": "0.970",
      "3.84": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.80": "2.98 kW",
      "3.84": "2.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.80": "5.05",
      "3.84": "3.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.80": "0.920",
      "3.84": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.80": "2.04 kW",
      "3.84": "2.03 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.80": "5.81",
      "3.84": "4.82",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.910",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.80": "1.61 kW",
      "3.84": "1.56 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.80": "6.71",
      "3.84": "5.57",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.80": "4.84 kW",
      "3.84": "5.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.80": "3.09",
      "3.84": "2.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "4.90 kW",
      "3.84": "5.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.99",
      "3.84": "2.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "",
      "3.84": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.80": "65 \u00b0C",
      "3.84": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.80": "50 W",
      "3.84": "38 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.80": "34 W",
      "3.84": "34 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.84": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.80": "0.70 kW",
      "3.84": "kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.80": "2409 kWh",
      "3.84": "3015 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Model NIBE S735C-7 R 3X230V",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_s735c-7_r_3x230v": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_s735c-7_r_3x230v": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_s735c-7_r_3x230v": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_s735c-7_r_3x230v": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_s735c-7_r_3x230v": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_s735c-7_r_3x230v": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_r_3x230v": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_r_3x230v": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_s735c-7_r_3x230v": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "223 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "scop": "Tbiv",
      "4.80": "-7 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.80": "-10 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.80": "4.84 kW",
      "3.84": "4.88 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.80": "3.09",
      "3.84": "2.48",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.80": "0.970",
      "3.84": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.80": "2.98 kW",
      "3.84": "2.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.80": "5.05",
      "3.84": "3.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.80": "0.920",
      "3.84": "0.950",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.80": "2.04 kW",
      "3.84": "2.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.80": "5.81",
      "3.84": "4.82",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.910",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.80": "1.61 kW",
      "3.84": "1.56 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.80": "6.71",
      "3.84": "5.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.80": "4.84 kW",
      "3.84": "5.33 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.80": "3.09",
      "3.84": "2.29",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "4.90 kW",
      "3.84": "5.33 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.99",
      "3.84": "2.29",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "",
      "3.84": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.80": "65 \u00b0C",
      "3.84": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.80": "50 W",
      "3.84": "38 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.80": "34 W",
      "3.84": "34 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.84": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.80": "0.70 kW",
      "3.84": "kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.80": "2409 kWh",
      "3.84": "3015 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Model NIBE S735C-7 R 1X230V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_s735c-7_r_1x230v": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_s735c-7_r_1x230v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_s735c-7_r_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_s735c-7_r_1x230v": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_s735c-7_r_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_s735c-7_r_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_r_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_r_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_s735c-7_r_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "223 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "scop": "Tbiv",
      "4.80": "-7 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.80": "-10 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.80": "4.84 kW",
      "3.84": "4.88 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.80": "3.09",
      "3.84": "2.48",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.80": "0.970",
      "3.84": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.80": "2.98 kW",
      "3.84": "2.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.80": "5.05",
      "3.84": "3.85",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.80": "0.920",
      "3.84": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.80": "2.04 kW",
      "3.84": "2.03 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.80": "5.81",
      "3.84": "4.82",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.910",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.80": "1.61 kW",
      "3.84": "1.56 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.80": "6.71",
      "3.84": "5.57",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.80": "4.84 kW",
      "3.84": "5.33 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.80": "3.09",
      "3.84": "2.29",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "4.90 kW",
      "3.84": "5.33 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.99",
      "3.84": "2.29",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "",
      "3.84": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.80": "65 \u00b0C",
      "3.84": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.80": "50 W",
      "3.84": "38 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.80": "34 W",
      "3.84": "34 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.84": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.80": "0.70 kW",
      "3.84": "kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.80": "2409 kWh",
      "3.84": "3015 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Model NIBE S735C-7 CU 3x400V",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "nibe_s735c-7_cu_3x400v": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "nibe_s735c-7_cu_3x400v": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "nibe_s735c-7_cu_3x400v": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "nibe_s735c-7_cu_3x400v": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "nibe_s735c-7_cu_3x400v": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "nibe_s735c-7_cu_3x400v": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_cu_3x400v": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "nibe_s735c-7_cu_3x400v": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "nibe_s735c-7_cu_3x400v": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "223 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "scop": "Tbiv",
      "4.80": "-7 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.80": "-10 \u00b0C",
      "3.84": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.80": "4.84 kW",
      "3.84": "4.88 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.80": "3.09",
      "3.84": "2.48",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.80": "0.970",
      "3.84": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.80": "2.98 kW",
      "3.84": "2.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.80": "5.05",
      "3.84": "3.85",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.80": "0.920",
      "3.84": "0.950",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.80": "2.04 kW",
      "3.84": "2.03 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.80": "5.81",
      "3.84": "4.82",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.910",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.80": "1.61 kW",
      "3.84": "1.56 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.80": "6.71",
      "3.84": "5.57",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.80": "0.900",
      "3.84": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.80": "4.84 kW",
      "3.84": "5.33 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.80": "3.09",
      "3.84": "2.29",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "4.90 kW",
      "3.84": "5.33 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "2.99",
      "3.84": "2.29",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.80": "",
      "3.84": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.80": "65 \u00b0C",
      "3.84": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.80": "50 W",
      "3.84": "38 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.80": "34 W",
      "3.84": "34 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.80": "8 W",
      "3.84": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.80": "Electricity",
      "3.84": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.80": "0.70 kW",
      "3.84": "kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.80": "2409 kWh",
      "3.84": "3015 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_NIBE_S735C-7_Exhaust_Air_Water_48"
    }
  ]
}