{
  "source_pdf": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53.pdf",
  "extraction_timestamp": "2025-11-17T15:43:45.033003",
  "total_records": 489,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Subtype S1X56-13",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "S1X56-13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700187",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R454B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "1.45 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "04.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2022, EN 16147:2017, EN 14825:2022, EN\n12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 16147:2017, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "12102",
      "value": "2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Model S1156-13",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1156-13": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1156-13": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1156-13": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1156-13": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1156-13": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-13": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-13": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1156-13": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.12 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "163 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "4.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.95 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.62 kW",
      "column_2": "2.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.76",
      "column_2": "5.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.00 kW",
      "column_2": "11.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.79",
      "column_2": "3.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.00 kW",
      "column_2": "11.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.79",
      "column_2": "3.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "3 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3868 kWh",
      "column_2": "5303 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-2 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.96 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "7.38",
      "medium_temperature": "3.95",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "342 %",
      "medium_temperature": "232 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.75",
      "medium_temperature": "6.01",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.49 kW",
      "medium_temperature": "13.34 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.11",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.19 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "5.78",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.57",
      "medium_temperature": "7.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "12.64": "0.940",
      "10.27": "0.940",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "12.64": "15.16 kW",
      "10.27": "15.11 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "12.64": "6.03",
      "10.27": "3.75",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.64": "15.16 kW",
      "10.27": "15.11 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.64": "6.03",
      "10.27": "3.75",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.64": "1.000",
      "10.27": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "12.64": "65 \u00b0C",
      "10.27": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "12.64": "4 W",
      "10.27": "4 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "12.64": "15 W",
      "10.27": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "12.64": "10 W",
      "10.27": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "12.64": "8 W",
      "10.27": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "12.64": "Electricity",
      "10.27": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "12.64": "0.00 kW",
      "10.27": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "12.64": "3544 kWh",
      "10.27": "5155 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Model S1156-13 1x230V",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1156-13_1x230v": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1156-13_1x230v": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1156-13_1x230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1156-13_1x230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1156-13_1x230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-13_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-13_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1156-13_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.12 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.00",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "163 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "4.29",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.34",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.95 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.24",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "5.01",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.62 kW",
      "column_2": "2.54 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.76",
      "column_2": "5.33",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.00 kW",
      "column_2": "11.04 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.79",
      "column_2": "3.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.00 kW",
      "column_2": "11.04 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.79",
      "column_2": "3.09",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "3 W",
      "column_2": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3868 kWh",
      "column_2": "5303 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-2 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.96 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "7.38",
      "medium_temperature": "3.95",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "342 %",
      "medium_temperature": "232 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.75",
      "medium_temperature": "6.01",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.49 kW",
      "medium_temperature": "13.34 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.11",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.19 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "5.78",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.57",
      "medium_temperature": "7.57",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "12.64": "0.940",
      "10.27": "0.940",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "12.64": "15.16 kW",
      "10.27": "15.11 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "12.64": "6.03",
      "10.27": "3.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.64": "15.16 kW",
      "10.27": "15.11 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.64": "6.03",
      "10.27": "3.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.64": "1.000",
      "10.27": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "12.64": "65 \u00b0C",
      "10.27": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "12.64": "4 W",
      "10.27": "4 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "12.64": "15 W",
      "10.27": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "12.64": "10 W",
      "10.27": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "12.64": "8 W",
      "10.27": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "12.64": "Electricity",
      "10.27": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "12.64": "0.00 kW",
      "10.27": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "12.64": "3544 kWh",
      "10.27": "5155 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Model S1256-13 Cu/R/E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1256-13_cu/r/e": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1256-13_cu/r/e": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1256-13_cu/r/e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1256-13_cu/r/e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1256-13_cu/r/e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-13_cu/r/e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-13_cu/r/e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1256-13_cu/r/e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.03",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "47.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.12 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "163 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "4.29",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "5.02",
      "column_2": "3.34",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.95 kW",
      "column_2": "5.98 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.83",
      "column_2": "4.24",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.84 kW",
      "column_2": "3.81 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.62",
      "column_2": "5.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.62 kW",
      "column_2": "2.54 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.76",
      "column_2": "5.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.00 kW",
      "column_2": "11.04 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.79",
      "column_2": "3.09",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.00 kW",
      "column_2": "11.04 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.79",
      "column_2": "3.09",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "3 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3868 kWh",
      "column_2": "5303 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "146 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-2 | Heating",
      "xl": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.96 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "cop": "",
      "7.38": "",
      "3.95": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop": "",
      "7.38": "",
      "3.95": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop": "EN 14825 | Average Climate",
      "7.38": "",
      "3.95": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "342 %",
      "medium_temperature": "232 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.75",
      "medium_temperature": "6.01",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.49 kW",
      "medium_temperature": "13.34 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.11",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.19 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "5.78",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.57",
      "medium_temperature": "7.57",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "12.64",
      "medium_temperature": "10.27",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.16 kW",
      "medium_temperature": "15.11 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.03",
      "medium_temperature": "3.75",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.16 kW",
      "medium_temperature": "15.11 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.03",
      "medium_temperature": "3.75",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "20 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3544 kWh",
      "medium_temperature": "5155 kWh",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Model S1256-13 R 1x230V",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1256-13_r_1x230v": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1256-13_r_1x230v": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1256-13_r_1x230v": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1256-13_r_1x230v": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1256-13_r_1x230v": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-13_r_1x230v": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-13_r_1x230v": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1256-13_r_1x230v": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.03",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "47.0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.12 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.00",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "227 %",
      "medium_temperature": "163 %",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.88",
      "medium_temperature": "4.29",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "5.02",
      "column_2": "3.34",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.95 kW",
      "column_2": "5.98 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.83",
      "column_2": "4.24",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.84 kW",
      "column_2": "3.81 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.62",
      "column_2": "5.01",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.62 kW",
      "column_2": "2.54 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.76",
      "column_2": "5.33",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.00 kW",
      "column_2": "11.04 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.79",
      "column_2": "3.09",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.00 kW",
      "column_2": "11.04 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.79",
      "column_2": "3.09",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "4 W",
      "column_2": "4 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "3 W",
      "column_2": "7 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3868 kWh",
      "column_2": "5303 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "146 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.50",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:30 h:min",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-2 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.07 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.96 kW",
      "medium_temperature": "1.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "cop": "",
      "7.38": "",
      "3.95": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop": "",
      "7.38": "",
      "3.95": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "cop": "EN 14825 | Average Climate",
      "7.38": "",
      "3.95": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "342 %",
      "medium_temperature": "232 %",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.75",
      "medium_temperature": "6.01",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.49 kW",
      "medium_temperature": "13.34 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "4.11",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.19 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.54",
      "medium_temperature": "5.78",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.19 kW",
      "medium_temperature": "5.32 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "10.57",
      "medium_temperature": "7.57",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "12.64",
      "medium_temperature": "10.27",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.940",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "15.16 kW",
      "medium_temperature": "15.11 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.03",
      "medium_temperature": "3.75",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "15.16 kW",
      "medium_temperature": "15.11 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.03",
      "medium_temperature": "3.75",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "20 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3544 kWh",
      "medium_temperature": "5155 kWh",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-13_Brine_Water_and_Water_Water_53"
    }
  ]
}