{
  "source_pdf": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55.pdf",
  "extraction_timestamp": "2025-11-17T15:43:48.302679",
  "total_records": 957,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Subtype S1X56-8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "S1X56-8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700186",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R454B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "1.15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "04.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2022, EN 16147:2017, EN 14825:2022, EN\n12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2022, EN 16147:2017, EN 14825:2022, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "12102",
      "value": "2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Model S1156-8",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1156-8": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1156-8": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1156-8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1156-8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1156-8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1156-8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.04 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "5.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.000": "1.84 kW",
      "0.990": "1.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "1.000": "6.67",
      "0.990": "5.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.000": "1.000",
      "0.990": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "1.000": "7.50 kW",
      "0.990": "7.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "1.000": "4.37",
      "0.990": "3.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "7.50 kW",
      "0.990": "7.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "4.37",
      "0.990": "3.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "1.000",
      "0.990": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "1.000": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "1.000": "3 W",
      "0.990": "3 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "1.000": "1 W",
      "0.990": "3 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "1.000": "8 W",
      "0.990": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "1.000": "10 W",
      "0.990": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "0.990": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "1.000": "0.00 kW",
      "0.990": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "1.000": "2732 kWh",
      "0.990": "3637 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "1.000": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-2 | Heating",
      "1.000": "",
      "0.990": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.54 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "7.05",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "217 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.87",
      "medium_temperature": "5.63",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.78",
      "medium_temperature": "7.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.64": "0.950",
      "7.94": "0.940",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.64": "10.06 kW",
      "7.94": "9.96 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.64": "5.21",
      "7.94": "3.55",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "10.06 kW",
      "7.94": "9.96 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "5.21",
      "7.94": "3.55",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "1.000",
      "7.94": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.64": "65 \u00b0C",
      "7.94": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.64": "3 W",
      "7.94": "3 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.64": "10 W",
      "7.94": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.64": "8 W",
      "7.94": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.64": "10 W",
      "7.94": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.64": "Electricity",
      "7.94": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.64": "0.00 kW",
      "7.94": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.64": "2624 kWh",
      "7.94": "3669 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Model S1156-8 PC",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1156-8_pc": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1156-8_pc": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1156-8_pc": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1156-8_pc": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1156-8_pc": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-8_pc": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-8_pc": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1156-8_pc": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.03",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.26",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.04 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.26",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "5.02",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.000": "1.84 kW",
      "0.990": "1.79 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "1.000": "6.67",
      "0.990": "5.40",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.000": "1.000",
      "0.990": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "1.000": "7.50 kW",
      "0.990": "7.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "1.000": "4.37",
      "0.990": "3.03",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "7.50 kW",
      "0.990": "7.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "4.37",
      "0.990": "3.03",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "1.000",
      "0.990": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "1.000": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "1.000": "3 W",
      "0.990": "3 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "1.000": "1 W",
      "0.990": "3 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "1.000": "8 W",
      "0.990": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "1.000": "10 W",
      "0.990": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "0.990": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "1.000": "0.00 kW",
      "0.990": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "1.000": "2732 kWh",
      "0.990": "3637 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "1.000": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-2 | Heating",
      "1.000": "",
      "0.990": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.54 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "7.05",
      "medium_temperature": "3.92",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "217 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.87",
      "medium_temperature": "5.63",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.55",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.78",
      "medium_temperature": "7.24",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.64": "0.950",
      "7.94": "0.940",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.64": "10.06 kW",
      "7.94": "9.96 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.64": "5.21",
      "7.94": "3.55",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "10.06 kW",
      "7.94": "9.96 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "5.21",
      "7.94": "3.55",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "1.000",
      "7.94": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.64": "65 \u00b0C",
      "7.94": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.64": "3 W",
      "7.94": "3 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.64": "10 W",
      "7.94": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.64": "8 W",
      "7.94": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.64": "10 W",
      "7.94": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.64": "Electricity",
      "7.94": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.64": "0.00 kW",
      "7.94": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.64": "2624 kWh",
      "7.94": "3669 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Model S1156-8 1x230V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1156-8_1x230v": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1156-8_1x230v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1156-8_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1156-8_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1156-8_1x230v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-8_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-8_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1156-8_1x230v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.03",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.26",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.25",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.04 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.26",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "5.02",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.000": "1.84 kW",
      "0.990": "1.79 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "1.000": "6.67",
      "0.990": "5.40",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.000": "1.000",
      "0.990": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "1.000": "7.50 kW",
      "0.990": "7.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "1.000": "4.37",
      "0.990": "3.03",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "7.50 kW",
      "0.990": "7.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "4.37",
      "0.990": "3.03",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "1.000",
      "0.990": "1.000",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "1.000": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "1.000": "3 W",
      "0.990": "3 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "1.000": "1 W",
      "0.990": "3 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "1.000": "8 W",
      "0.990": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "1.000": "10 W",
      "0.990": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "0.990": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "1.000": "0.00 kW",
      "0.990": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "1.000": "2732 kWh",
      "0.990": "3637 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "1.000": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-2 | Heating",
      "1.000": "",
      "0.990": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.54 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "7.05",
      "medium_temperature": "3.92",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "217 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.87",
      "medium_temperature": "5.63",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.55",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.78",
      "medium_temperature": "7.24",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.64": "0.950",
      "7.94": "0.940",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.64": "10.06 kW",
      "7.94": "9.96 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.64": "5.21",
      "7.94": "3.55",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "10.06 kW",
      "7.94": "9.96 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "5.21",
      "7.94": "3.55",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "1.000",
      "7.94": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.64": "65 \u00b0C",
      "7.94": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.64": "3 W",
      "7.94": "3 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.64": "10 W",
      "7.94": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.64": "8 W",
      "7.94": "8 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.64": "10 W",
      "7.94": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.64": "Electricity",
      "7.94": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.64": "0.00 kW",
      "7.94": "0.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.64": "2624 kWh",
      "7.94": "3669 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Model S1156-8 1x230V PC",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1156-8_1x230v_pc": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1156-8_1x230v_pc": "Indoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1156-8_1x230v_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1156-8_1x230v_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1156-8_1x230v_pc": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-8_1x230v_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1156-8_1x230v_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1156-8_1x230v_pc": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.03",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.26",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.63 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.25",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.04 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "4.26",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.50",
      "medium_temperature": "5.02",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.000": "1.84 kW",
      "0.990": "1.79 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "1.000": "6.67",
      "0.990": "5.40",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.000": "1.000",
      "0.990": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "1.000": "7.50 kW",
      "0.990": "7.50 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "1.000": "4.37",
      "0.990": "3.03",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "7.50 kW",
      "0.990": "7.50 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "4.37",
      "0.990": "3.03",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.000": "1.000",
      "0.990": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "1.000": "65 \u00b0C",
      "0.990": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "1.000": "3 W",
      "0.990": "3 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "1.000": "1 W",
      "0.990": "3 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "1.000": "8 W",
      "0.990": "8 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "1.000": "10 W",
      "0.990": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.000": "Electricity",
      "0.990": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "1.000": "0.00 kW",
      "0.990": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "1.000": "2732 kWh",
      "0.990": "3637 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Water/Water",
      "1.000": "",
      "0.990": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "1.000": "",
      "0.990": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 14511-2 | Heating",
      "1.000": "",
      "0.990": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.54 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "7.05",
      "medium_temperature": "3.92",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "217 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.87",
      "medium_temperature": "5.63",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.55",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.78",
      "medium_temperature": "7.24",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.64": "0.950",
      "7.94": "0.940",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "9.64": "10.06 kW",
      "7.94": "9.96 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "9.64": "5.21",
      "7.94": "3.55",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "10.06 kW",
      "7.94": "9.96 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "5.21",
      "7.94": "3.55",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.64": "1.000",
      "7.94": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "9.64": "65 \u00b0C",
      "7.94": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "9.64": "3 W",
      "7.94": "3 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "9.64": "10 W",
      "7.94": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "9.64": "8 W",
      "7.94": "8 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "9.64": "10 W",
      "7.94": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.64": "Electricity",
      "7.94": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "9.64": "0.00 kW",
      "7.94": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "9.64": "2624 kWh",
      "7.94": "3669 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Model S1256-8 Cu/R/E",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1256-8_cu/r/e": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1256-8_cu/r/e": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1256-8_cu/r/e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1256-8_cu/r/e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1256-8_cu/r/e": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-8_cu/r/e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-8_cu/r/e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1256-8_cu/r/e": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.01",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:10 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.03",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.26",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.63 kW",
      "column_2": "6.63 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "4.65",
      "column_2": "3.25",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.04 kW",
      "column_2": "4.04 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.72",
      "column_2": "4.26",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.60 kW",
      "column_2": "2.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.50",
      "column_2": "5.02",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.84 kW",
      "column_2": "1.79 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.67",
      "column_2": "5.40",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.50 kW",
      "column_2": "7.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.37",
      "column_2": "3.03",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.50 kW",
      "column_2": "7.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.37",
      "column_2": "3.03",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "1 W",
      "column_2": "3 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2732 kWh",
      "column_2": "3637 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "145 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.48",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:10 h:min",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-2 | Heating",
      "xl": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.54 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 15,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "cop": "",
      "7.05": "",
      "3.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop": "",
      "7.05": "",
      "3.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop": "EN 14825 | Average Climate",
      "7.05": "",
      "3.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "217 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.87",
      "medium_temperature": "5.63",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.55",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.78",
      "medium_temperature": "7.24",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.64",
      "medium_temperature": "7.94",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.940",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.21",
      "medium_temperature": "3.55",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.21",
      "medium_temperature": "3.55",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "3 W",
      "medium_temperature": "3 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "15 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2624 kWh",
      "medium_temperature": "3669 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Model S1256-8 R/E PC",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1256-8_r/e_pc": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1256-8_r/e_pc": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1256-8_r/e_pc": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1256-8_r/e_pc": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1256-8_r/e_pc": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-8_r/e_pc": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-8_r/e_pc": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1256-8_r/e_pc": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.01",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:10 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.03",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.26",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.63 kW",
      "column_2": "6.63 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "4.65",
      "column_2": "3.25",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.04 kW",
      "column_2": "4.04 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.72",
      "column_2": "4.26",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.60 kW",
      "column_2": "2.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.50",
      "column_2": "5.02",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.84 kW",
      "column_2": "1.79 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.67",
      "column_2": "5.40",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.50 kW",
      "column_2": "7.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.37",
      "column_2": "3.03",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.50 kW",
      "column_2": "7.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.37",
      "column_2": "3.03",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "1 W",
      "column_2": "3 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2732 kWh",
      "column_2": "3637 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "145 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.48",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:10 h:min",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-2 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.54 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "cop": "",
      "7.05": "",
      "3.92": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop": "",
      "7.05": "",
      "3.92": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop": "EN 14825 | Average Climate",
      "7.05": "",
      "3.92": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "217 %",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.87",
      "medium_temperature": "5.63",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.55",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.78",
      "medium_temperature": "7.24",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.64",
      "medium_temperature": "7.94",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.940",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.21",
      "medium_temperature": "3.55",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.21",
      "medium_temperature": "3.55",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "3 W",
      "medium_temperature": "3 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "15 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2624 kWh",
      "medium_temperature": "3669 kWh",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Model S1256-8 R 1x230V",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1256-8_r_1x230v": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1256-8_r_1x230v": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1256-8_r_1x230v": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1256-8_r_1x230v": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1256-8_r_1x230v": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-8_r_1x230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-8_r_1x230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1256-8_r_1x230v": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.01",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:10 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.0 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.03",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.26",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.63 kW",
      "column_2": "6.63 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "4.65",
      "column_2": "3.25",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.04 kW",
      "column_2": "4.04 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.72",
      "column_2": "4.26",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.60 kW",
      "column_2": "2.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.50",
      "column_2": "5.02",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.84 kW",
      "column_2": "1.79 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.67",
      "column_2": "5.40",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.50 kW",
      "column_2": "7.50 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.37",
      "column_2": "3.03",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.50 kW",
      "column_2": "7.50 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.37",
      "column_2": "3.03",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "1 W",
      "column_2": "3 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2732 kWh",
      "column_2": "3637 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "145 %",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.48",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:10 h:min",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-2 | Heating",
      "xl": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.54 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 21,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "cop": "",
      "7.05": "",
      "3.92": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop": "",
      "7.05": "",
      "3.92": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop": "EN 14825 | Average Climate",
      "7.05": "",
      "3.92": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "217 %",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.87",
      "medium_temperature": "5.63",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.55",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.78",
      "medium_temperature": "7.24",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.64",
      "medium_temperature": "7.94",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.940",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.21",
      "medium_temperature": "3.55",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.21",
      "medium_temperature": "3.55",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "3 W",
      "medium_temperature": "3 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "15 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2624 kWh",
      "medium_temperature": "3669 kWh",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Model S1256-8 R 1x230V PC",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s1256-8_r_1x230v_pc": "Heating + DHW + low temp",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s1256-8_r_1x230v_pc": "Indoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s1256-8_r_1x230v_pc": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s1256-8_r_1x230v_pc": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s1256-8_r_1x230v_pc": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-8_r_1x230v_pc": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s1256-8_r_1x230v_pc": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s1256-8_r_1x230v_pc": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "126 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.01",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:10 h:min",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "48.0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.85 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.56 kW",
      "medium_temperature": "0.81 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.03",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "36 dB(A)",
      "medium_temperature": "36 dB(A)",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "162 %",
      "source_page": 23,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 23,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.67",
      "medium_temperature": "4.26",
      "source_page": 23,
      "source_table": 8,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 23,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "6.63 kW",
      "column_2": "6.63 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "4.65",
      "column_2": "3.25",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.04 kW",
      "column_2": "4.04 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.72",
      "column_2": "4.26",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.60 kW",
      "column_2": "2.60 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.50",
      "column_2": "5.02",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.84 kW",
      "column_2": "1.79 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.67",
      "column_2": "5.40",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "0.990",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.50 kW",
      "column_2": "7.50 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.37",
      "column_2": "3.03",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.50 kW",
      "column_2": "7.50 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.37",
      "column_2": "3.03",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "1 W",
      "column_2": "3 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2732 kWh",
      "column_2": "3637 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "EN 16147 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "145 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.48",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:10 h:min",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-2 | Heating",
      "xl": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.54 kW",
      "medium_temperature": "0.86 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "heating_up_time_2",
      "value": "10 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "cop": "",
      "7.05": "",
      "3.92": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop": "",
      "7.05": "",
      "3.92": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "cop": "EN 14825 | Average Climate",
      "7.05": "",
      "3.92": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "307 %",
      "medium_temperature": "217 %",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.87",
      "medium_temperature": "5.63",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.89 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "3.85",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.41 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.55",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.53 kW",
      "medium_temperature": "3.53 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "9.78",
      "medium_temperature": "7.24",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.64",
      "medium_temperature": "7.94",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.940",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.21",
      "medium_temperature": "3.55",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.21",
      "medium_temperature": "3.55",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "3 W",
      "medium_temperature": "3 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "15 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2624 kWh",
      "medium_temperature": "3669 kWh",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Nibe_AB_S1X56-8_Brine_Water_and_Water_Water_55"
    }
  ]
}