{
  "source_pdf": "Nibe_AB_S2125-8_Outdoor_Air_Water_57.pdf",
  "extraction_timestamp": "2025-11-17T15:43:57.467142",
  "total_records": 228,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Subtype S2125-8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "S2125-8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700114",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "30.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2018, EN 14825:2018, EN 12102:2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2018, EN 12102:2017",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Model S2125-8 3x400V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s2125-8_3x400v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s2125-8_3x400v": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s2125-8_3x400v": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "s2125-8_3x400v": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s2125-8_3x400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s2125-8_3x400v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s2125-8_3x400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s2125-8_3x400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s2125-8_3x400v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.22 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.07",
      "medium_temperature": "3.17",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.99",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.44 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.49": "0.970",
      "4.75": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.49": "2.47 kW",
      "4.75": "2.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.49": "7.36",
      "4.75": "5.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.49": "0.960",
      "4.75": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.49": "5.02 kW",
      "4.75": "4.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.49": "2.98",
      "4.75": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.49": "5.02 kW",
      "4.75": "4.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.49": "2.98",
      "4.75": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.49": "1.000",
      "4.75": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.49": "65 \u00b0C",
      "4.75": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.49": "8 W",
      "4.75": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.49": "13 W",
      "4.75": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.49": "11 W",
      "4.75": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.49": "5 W",
      "4.75": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.49": "n/a",
      "4.75": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.49": "0.00 kW",
      "4.75": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.49": "2196 kWh",
      "4.75": "2939 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.49": "",
      "4.75": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.49": "",
      "4.75": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.49": "",
      "4.75": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "123 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "3.16",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.25 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.42",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.98 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.44",
      "medium_temperature": "6.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80": "3.63 kW",
      "2.20": "3.34 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80": "2.34",
      "2.20": "1.69",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80": "1.000",
      "2.20": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.80": "65 \u00b0C",
      "2.20": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.80": "8 W",
      "2.20": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.80": "13 W",
      "2.20": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.80": "11 W",
      "2.20": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.80": "5 W",
      "2.20": "5 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.80": "n/a",
      "2.20": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.80": "1.80 kW",
      "2.20": "1.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.80": "3238 kWh",
      "2.20": "4055 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.80": "4.44",
      "2.20": "4.25",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.80": "2.80",
      "2.20": "2.20",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.80": "0.990",
      "2.20": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.90 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Model S2125-8 1x230V",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s2125-8_1x230v": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s2125-8_1x230v": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s2125-8_1x230v": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "s2125-8_1x230v": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s2125-8_1x230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s2125-8_1x230v": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s2125-8_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s2125-8_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s2125-8_1x230v": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.22 kW",
      "medium_temperature": "7.02 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "2.22 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.07",
      "medium_temperature": "3.17",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "146 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.99",
      "medium_temperature": "3.73",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.57 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.19",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.12 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "3.77",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.44 kW",
      "medium_temperature": "2.05 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.49": "0.970",
      "4.75": "0.970",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.49": "2.47 kW",
      "4.75": "2.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.49": "7.36",
      "4.75": "5.70",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.49": "0.960",
      "4.75": "0.970",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.49": "5.02 kW",
      "4.75": "4.82 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.49": "2.98",
      "4.75": "2.21",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.49": "5.02 kW",
      "4.75": "4.82 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.49": "2.98",
      "4.75": "2.21",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.49": "1.000",
      "4.75": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.49": "65 \u00b0C",
      "4.75": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.49": "8 W",
      "4.75": "8 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.49": "13 W",
      "4.75": "13 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.49": "11 W",
      "4.75": "11 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.49": "5 W",
      "4.75": "5 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.49": "n/a",
      "4.75": "n/a",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.49": "0.00 kW",
      "4.75": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.49": "2196 kWh",
      "4.75": "2939 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.49": "",
      "4.75": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.49": "",
      "4.75": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.49": "",
      "4.75": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "123 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "3.16",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.25 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.42",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.98 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.82",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.46 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.65",
      "medium_temperature": "5.32",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.41 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.44",
      "medium_temperature": "6.10",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80": "3.63 kW",
      "2.20": "3.34 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80": "2.34",
      "2.20": "1.69",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80": "1.000",
      "2.20": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.80": "65 \u00b0C",
      "2.20": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.80": "8 W",
      "2.20": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.80": "13 W",
      "2.20": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.80": "11 W",
      "2.20": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.80": "5 W",
      "2.20": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.80": "n/a",
      "2.20": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.80": "1.80 kW",
      "2.20": "1.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.80": "3238 kWh",
      "2.20": "4055 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.80": "4.44",
      "2.20": "4.25",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.80": "2.80",
      "2.20": "2.20",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.80": "0.990",
      "2.20": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_S2125-8_Outdoor_Air_Water_57"
    }
  ]
}