{
  "source_pdf": "Nibe_AB_S735-7_Exhaust_Air_Water_58.pdf",
  "extraction_timestamp": "2025-11-17T15:43:58.471721",
  "total_records": 387,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Subtype S735-7",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "nibe_ab": "Box 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "nibe_ab": "S-28521",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "nibe_ab": "Markaryd",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "nibe_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "nibe_ab": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "nibe_ab": "S735-7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "nibe_ab": "012-C700131",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "nibe_ab": "Exhaust Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "nibe_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "nibe_ab": "0.42 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "nibe_ab": "20.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "nibe_ab": "EN 14511:2018, EN 16147:2017, EN 14825:2018, EN\n12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "nibe_ab": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 16147:2017, EN 14825:2018, EN",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "label": "12102",
      "value": "2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Model S735-7 Cu",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s735-7_cu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s735-7_cu": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s735-7_cu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s735-7_cu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s735-7_cu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_cu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_cu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s735-7_cu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "114 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "223 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "144 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.67",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "tbiv": "TOL",
      "-7_\u00b0c": "-10 \u00b0C",
      "-10_\u00b0c": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "4.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-7_\u00b0c": "3.01 kW",
      "-10_\u00b0c": "2.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-7_\u00b0c": "4.84",
      "-10_\u00b0c": "3.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-7_\u00b0c": "0.920",
      "-10_\u00b0c": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-7_\u00b0c": "2.00 kW",
      "-10_\u00b0c": "1.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-7_\u00b0c": "5.52",
      "-10_\u00b0c": "4.53",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.910",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-7_\u00b0c": "1.59 kW",
      "-10_\u00b0c": "1.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-7_\u00b0c": "5.87",
      "-10_\u00b0c": "5.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "5.00 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "2.97",
      "-10_\u00b0c": "2.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-7_\u00b0c": "65 \u00b0C",
      "-10_\u00b0c": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-7_\u00b0c": "50 W",
      "-10_\u00b0c": "38 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-7_\u00b0c": "34 W",
      "-10_\u00b0c": "34 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-7_\u00b0c": "Electricity",
      "-10_\u00b0c": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-7_\u00b0c": "0.60 kW",
      "-10_\u00b0c": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-7_\u00b0c": "2571 kWh",
      "-10_\u00b0c": "3156 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Model S735-7 E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s735-7_e": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s735-7_e": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s735-7_e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s735-7_e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s735-7_e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s735-7_e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "215 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "144 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.67",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "tbiv": "TOL",
      "-7_\u00b0c": "-10 \u00b0C",
      "-10_\u00b0c": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "4.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.52",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-7_\u00b0c": "3.01 kW",
      "-10_\u00b0c": "2.99 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-7_\u00b0c": "4.84",
      "-10_\u00b0c": "3.77",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-7_\u00b0c": "0.920",
      "-10_\u00b0c": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-7_\u00b0c": "2.00 kW",
      "-10_\u00b0c": "1.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-7_\u00b0c": "5.52",
      "-10_\u00b0c": "4.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.910",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-7_\u00b0c": "1.59 kW",
      "-10_\u00b0c": "1.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-7_\u00b0c": "5.87",
      "-10_\u00b0c": "5.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "5.00 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "2.97",
      "-10_\u00b0c": "2.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-7_\u00b0c": "65 \u00b0C",
      "-10_\u00b0c": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-7_\u00b0c": "50 W",
      "-10_\u00b0c": "38 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-7_\u00b0c": "34 W",
      "-10_\u00b0c": "34 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-7_\u00b0c": "Electricity",
      "-10_\u00b0c": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-7_\u00b0c": "0.60 kW",
      "-10_\u00b0c": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-7_\u00b0c": "2571 kWh",
      "-10_\u00b0c": "3156 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Model S735-7 R",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s735-7_r": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s735-7_r": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s735-7_r": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s735-7_r": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s735-7_r": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_r": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_r": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s735-7_r": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "215 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "144 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.67",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "tbiv": "TOL",
      "-7_\u00b0c": "-10 \u00b0C",
      "-10_\u00b0c": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "4.91 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.52",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-7_\u00b0c": "3.01 kW",
      "-10_\u00b0c": "2.99 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-7_\u00b0c": "4.84",
      "-10_\u00b0c": "3.77",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-7_\u00b0c": "0.920",
      "-10_\u00b0c": "0.950",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-7_\u00b0c": "2.00 kW",
      "-10_\u00b0c": "1.98 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-7_\u00b0c": "5.52",
      "-10_\u00b0c": "4.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.910",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-7_\u00b0c": "1.59 kW",
      "-10_\u00b0c": "1.54 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-7_\u00b0c": "5.87",
      "-10_\u00b0c": "5.20",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "5.00 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "2.97",
      "-10_\u00b0c": "2.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-7_\u00b0c": "65 \u00b0C",
      "-10_\u00b0c": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-7_\u00b0c": "50 W",
      "-10_\u00b0c": "38 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-7_\u00b0c": "34 W",
      "-10_\u00b0c": "34 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-7_\u00b0c": "Electricity",
      "-10_\u00b0c": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-7_\u00b0c": "0.60 kW",
      "-10_\u00b0c": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-7_\u00b0c": "2571 kWh",
      "-10_\u00b0c": "3156 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Model S735-7 R 1x230 V",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s735-7_r_1x230_v": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s735-7_r_1x230_v": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s735-7_r_1x230_v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s735-7_r_1x230_v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s735-7_r_1x230_v": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_r_1x230_v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_r_1x230_v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s735-7_r_1x230_v": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "215 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "144 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "tbiv": "TOL",
      "-7_\u00b0c": "-10 \u00b0C",
      "-10_\u00b0c": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "4.91 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-7_\u00b0c": "3.01 kW",
      "-10_\u00b0c": "2.99 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-7_\u00b0c": "4.84",
      "-10_\u00b0c": "3.77",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-7_\u00b0c": "0.920",
      "-10_\u00b0c": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-7_\u00b0c": "2.00 kW",
      "-10_\u00b0c": "1.98 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-7_\u00b0c": "5.52",
      "-10_\u00b0c": "4.53",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.910",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-7_\u00b0c": "1.59 kW",
      "-10_\u00b0c": "1.54 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-7_\u00b0c": "5.87",
      "-10_\u00b0c": "5.20",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "5.00 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "2.97",
      "-10_\u00b0c": "2.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-7_\u00b0c": "65 \u00b0C",
      "-10_\u00b0c": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-7_\u00b0c": "50 W",
      "-10_\u00b0c": "38 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-7_\u00b0c": "34 W",
      "-10_\u00b0c": "34 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-7_\u00b0c": "Electricity",
      "-10_\u00b0c": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-7_\u00b0c": "0.60 kW",
      "-10_\u00b0c": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-7_\u00b0c": "2571 kWh",
      "-10_\u00b0c": "3156 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Model S735-7 R 3x230V",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "s735-7_r_3x230v": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "s735-7_r_3x230v": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "s735-7_r_3x230v": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "s735-7_r_3x230v": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "s735-7_r_3x230v": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_r_3x230v": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "",
      "s735-7_r_3x230v": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "s735-7_r_3x230v": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "Exhaust Air/Water",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.76",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:43 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "77.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "49.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "215 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.44 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.72",
      "medium_temperature": "2.74",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "144 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.67",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "43 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "tbiv": "TOL",
      "-7_\u00b0c": "-10 \u00b0C",
      "-10_\u00b0c": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "4.91 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.52",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-7_\u00b0c": "3.01 kW",
      "-10_\u00b0c": "2.99 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-7_\u00b0c": "4.84",
      "-10_\u00b0c": "3.77",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-7_\u00b0c": "0.920",
      "-10_\u00b0c": "0.950",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-7_\u00b0c": "2.00 kW",
      "-10_\u00b0c": "1.98 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-7_\u00b0c": "5.52",
      "-10_\u00b0c": "4.53",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.910",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-7_\u00b0c": "1.59 kW",
      "-10_\u00b0c": "1.54 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-7_\u00b0c": "5.87",
      "-10_\u00b0c": "5.20",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-7_\u00b0c": "0.900",
      "-10_\u00b0c": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-7_\u00b0c": "4.91 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-7_\u00b0c": "3.09",
      "-10_\u00b0c": "2.33",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "5.00 kW",
      "-10_\u00b0c": "5.47 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "2.97",
      "-10_\u00b0c": "2.33",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "0.970",
      "-10_\u00b0c": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-7_\u00b0c": "65 \u00b0C",
      "-10_\u00b0c": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-7_\u00b0c": "50 W",
      "-10_\u00b0c": "38 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-7_\u00b0c": "34 W",
      "-10_\u00b0c": "34 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-7_\u00b0c": "8 W",
      "-10_\u00b0c": "8 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-7_\u00b0c": "Electricity",
      "-10_\u00b0c": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-7_\u00b0c": "0.60 kW",
      "-10_\u00b0c": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-7_\u00b0c": "2571 kWh",
      "-10_\u00b0c": "3156 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.60 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Nibe_AB_S735-7_Exhaust_Air_Water_58"
    }
  ]
}