{
  "source_pdf": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:44:00.228993",
  "total_records": 220,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype ACHP-H series 04/06",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ningbo_aux_electric_co.,_ltd": "1166 Mingguang North Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ningbo_aux_electric_co.,_ltd": "315191",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ningbo_aux_electric_co.,_ltd": "Ningbo Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ningbo_aux_electric_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ningbo_aux_electric_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ningbo_aux_electric_co.,_ltd": "ACHP-H series 04/06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ningbo_aux_electric_co.,_ltd": "011-1W0544",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ningbo_aux_electric_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ningbo_aux_electric_co.,_ltd": "15.08.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ningbo_aux_electric_co.,_ltd": "European KEYMARK Scheme for Heat Pumps Rev. 10 (as of\n2022-06)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit ACHP-H04/4R3HA-I and outdoor unit ACHP-H04/4R3HA-O",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit_achp-h04/4r3ha-i_and_outdoor_unit_achp-_h04/4r3ha-o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.83 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.18",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "1.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.90 kW",
      "column_2": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.46",
      "column_2": "4.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "0.85 kW",
      "column_2": "0.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.62",
      "column_2": "6.58",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.87 kW",
      "column_2": "4.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.23",
      "column_2": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.34 kW",
      "column_2": "3.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.16 kW",
      "column_2": "2.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2355 kWh",
      "column_2": "3399 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "236 %",
      "medium_temperature": "156 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.98",
      "medium_temperature": "3.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.57 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.16 kW 2.08 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "5.37 kW",
      "3.68": "4.87 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "3.94",
      "3.68": "2.51",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.92": "0.900",
      "3.68": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.92": "60 \u00b0C",
      "3.68": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.92": "20 W",
      "3.68": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.92": "30 W",
      "3.68": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.92": "20 W",
      "3.68": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.92": "0 W",
      "3.68": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.92": "Electricity",
      "3.68": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.92": "0.13 kW",
      "3.68": "0.13 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.92": "1229 kWh",
      "3.68": "1684 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit ACHP-H06/4R3HA-I and outdoor unit ACHP-H06/4R3HA-O",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "Warmer, Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit_achp-h06/4r3ha-i_and_outdoor_unit_achp-_h06/4r3ha-o": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.25 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.30 kW",
      "medium_temperature": "2.13 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "3.00",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "134 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.41",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.20",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.77 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.42",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.42 kW",
      "column_2": "2.19 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.38",
      "column_2": "4.36",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.02 kW",
      "column_2": "1.73 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.67",
      "column_2": "6.89",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.00 kW",
      "column_2": "5.58 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.24",
      "column_2": "2.20",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.42 kW",
      "column_2": "4.03 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "1.85",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "2.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2853 kWh",
      "column_2": "3812 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "157 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "3.99",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.79 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.29",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.92 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 2.30 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89": "5.85 kW",
      "3.67": "4.85 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89": "3.91",
      "3.67": "2.48",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.89": "0.900",
      "3.67": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.89": "60 \u00b0C",
      "3.67": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.89": "20 W",
      "3.67": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.89": "30 W",
      "3.67": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.89": "20 W",
      "3.67": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.89": "0 W",
      "3.67": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.89": "Electricity",
      "3.67": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.89": "0.25 kW",
      "3.67": "0.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.89": "1270 kWh",
      "3.67": "1708 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.25 kW 0.25 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_04_06_Outdoor_Air_Water_2"
    }
  ]
}