{
  "source_pdf": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:44:03.791115",
  "total_records": 632,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype ACHP-H series 12/H14/H16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ningbo_aux_electric_co.,_ltd": "1166 Mingguang North Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ningbo_aux_electric_co.,_ltd": "315191",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ningbo_aux_electric_co.,_ltd": "Ningbo Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ningbo_aux_electric_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ningbo_aux_electric_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ningbo_aux_electric_co.,_ltd": "ACHP-H series 12/H14/H16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ningbo_aux_electric_co.,_ltd": "011-1W0546",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ningbo_aux_electric_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ningbo_aux_electric_co.,_ltd": "15.08.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ningbo_aux_electric_co.,_ltd": "European KEYMARK Scheme for Heat Pumps Rev. 11 (as of\n2022-09)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit ACHP-H12/5R3HA-I and outdoor unit ACHP-H12/5R3HA-O",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit_achp-h12/5r3ha-i_and_outdoor_unit_achp-_h12/5r3ha-o": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.57 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.22 kW",
      "column_2": "4.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.88 kW",
      "column_2": "1.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.38",
      "column_2": "6.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.79 kW",
      "column_2": "10.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.10 kW",
      "column_2": "9.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.61",
      "column_2": "2.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.10 kW",
      "column_2": "2.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5230 kWh",
      "column_2": "7131 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "171 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.17 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.84 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.87": "10.90 kW",
      "3.86": "12.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.87": "3.59",
      "3.86": "2.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.87": "0.900",
      "3.86": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.87": "60 \u00b0C",
      "3.86": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.87": "20 W",
      "3.86": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.87": "30 W",
      "3.86": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.87": "20 W",
      "3.86": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.87": "0 W",
      "3.86": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.87": "Electricity",
      "3.86": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.87": "0.20 kW",
      "3.86": "0.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.87": "2391 kWh",
      "3.86": "3831 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.20 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit ACHP-H14/5R3HA-I and outdoor unit ACHP-H14/5R3HA-O",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "Warmer, Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit_achp-h14/5r3ha-i_and_outdoor_unit_achp-_h14/5r3ha-o": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.08 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.00",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.45",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.83 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.50",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.02 kW",
      "column_2": "4.85 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.92",
      "column_2": "4.33",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.23 kW",
      "column_2": "2.15 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.20",
      "column_2": "6.97",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.83 kW",
      "column_2": "12.38 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.00",
      "column_2": "2.06",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.46 kW",
      "column_2": "10.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.80",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.04 kW",
      "column_2": "3.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6352 kWh",
      "column_2": "8380 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "175 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.45",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.18",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.04 kW 3.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "12.00 kW",
      "3.91": "13.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "3.44",
      "3.91": "2.18",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "0.900",
      "3.91": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.84": "60 \u00b0C",
      "3.91": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.84": "20 W",
      "3.91": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.84": "30 W",
      "3.91": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.84": "20 W",
      "3.91": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.84": "0 W",
      "3.91": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.84": "Electricity",
      "3.91": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.84": "0.10 kW",
      "3.91": "0.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.84": "2529 kWh",
      "3.91": "4119 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit ACHP-H16/5R3HA-I and outdoor unit ACHP-H16/5R3HA-O",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "Warmer, Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit_achp-h16/5r3ha-i_and_outdoor_unit_achp-_h16/5r3ha-o": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.10 kW",
      "medium_temperature": "16.10 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.57 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.91",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.10 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.45",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.24 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.06",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.67 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.50",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.57 kW",
      "column_2": "4.85 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.62",
      "column_2": "4.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.48 kW",
      "column_2": "2.15 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.91",
      "column_2": "6.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.24 kW",
      "column_2": "12.38 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.04",
      "column_2": "2.06",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.31 kW",
      "column_2": "10.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.79 kW",
      "column_2": "3.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6892 kWh",
      "column_2": "8380 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "174 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.35",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.25",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.88",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.79 kW 3.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36": "12.97 kW",
      "3.84": "13.67 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36": "3.35",
      "3.84": "2.25",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36": "0.900",
      "3.84": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.36": "60 \u00b0C",
      "3.84": "60 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.36": "20 W",
      "3.84": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.36": "30 W",
      "3.84": "30 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.36": "20 W",
      "3.84": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.36": "0 W",
      "3.84": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.36": "Electricity",
      "3.84": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.36": "0.13 kW",
      "3.84": "0.13 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.36": "2884 kWh",
      "3.84": "4184 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit ACHP-H12/4R3HA-I and outdoor unit ACHP-H12/4R3HA-O",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "Warmer, Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit_achp-h12/4r3ha-i_and_outdoor_unit_achp-_h12/4r3ha-o": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "3.11",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "136 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.48",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.11",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.57 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.43",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.22 kW",
      "column_2": "4.15 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.59",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.88 kW",
      "column_2": "1.85 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.38",
      "column_2": "6.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.79 kW",
      "column_2": "10.62 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.11",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.10 kW",
      "column_2": "9.16 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.61",
      "column_2": "2.68",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.10 kW",
      "column_2": "2.84 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5230 kWh",
      "column_2": "7131 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "171 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.36",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "3.86",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.17 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.84 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.87": "10.90 kW",
      "3.86": "12.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.87": "3.59",
      "3.86": "2.31",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.87": "0.900",
      "3.86": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.87": "60 \u00b0C",
      "3.86": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.87": "20 W",
      "3.86": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.87": "30 W",
      "3.86": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.87": "20 W",
      "3.86": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.87": "0 W",
      "3.86": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.87": "Electricity",
      "3.86": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.87": "0.20 kW",
      "3.86": "0.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.87": "2391 kWh",
      "3.86": "3831 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.20 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit ACHP-H14/4R3HA-I and outdoor unit ACHP-H14/4R3HA-O",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "Warmer, Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit_achp-h14/4r3ha-i_and_outdoor_unit_achp-_h14/4r3ha-o": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.08 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.45",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.83 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.50",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.02 kW",
      "column_2": "4.85 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.92",
      "column_2": "4.33",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.23 kW",
      "column_2": "2.15 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.20",
      "column_2": "6.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.83 kW",
      "column_2": "12.38 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.00",
      "column_2": "2.06",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.46 kW",
      "column_2": "10.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.73",
      "column_2": "1.80",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.04 kW",
      "column_2": "3.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6352 kWh",
      "column_2": "8380 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "175 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.45",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.18",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.04 kW 3.50 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "12.00 kW",
      "3.91": "13.60 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "3.44",
      "3.91": "2.18",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.84": "0.900",
      "3.91": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.84": "60 \u00b0C",
      "3.91": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.84": "20 W",
      "3.91": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.84": "30 W",
      "3.91": "30 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.84": "20 W",
      "3.91": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.84": "0 W",
      "3.91": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.84": "Electricity",
      "3.91": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.84": "0.10 kW",
      "3.91": "0.10 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.84": "2529 kWh",
      "3.91": "4119 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.10 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit ACHP-H16/4R3HA-I and outdoor unit ACHP-H16/4R3HA-O",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "Warmer, Warmer Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit_achp-h16/4r3ha-i_and_outdoor_unit_achp-_h16/4r3ha-o": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.10 kW",
      "medium_temperature": "16.10 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.57 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.91",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "135 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.10 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.45",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.24 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.06",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.67 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.50",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.57 kW",
      "column_2": "4.85 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.62",
      "column_2": "4.33",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.48 kW",
      "column_2": "2.15 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.91",
      "column_2": "6.97",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.24 kW",
      "column_2": "12.38 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.04",
      "column_2": "2.06",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.31 kW",
      "column_2": "10.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.67",
      "column_2": "1.80",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.79 kW",
      "column_2": "3.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6892 kWh",
      "column_2": "8380 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "174 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.35",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.25",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.84",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.88",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.79 kW 3.50 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36": "12.97 kW",
      "3.84": "13.67 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36": "3.35",
      "3.84": "2.25",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.36": "0.900",
      "3.84": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "5.36": "60 \u00b0C",
      "3.84": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "5.36": "20 W",
      "3.84": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "5.36": "30 W",
      "3.84": "30 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "5.36": "20 W",
      "3.84": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "5.36": "0 W",
      "3.84": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "5.36": "Electricity",
      "3.84": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "5.36": "0.13 kW",
      "3.84": "0.13 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "5.36": "2884 kWh",
      "3.84": "4184 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_5"
    }
  ]
}