{
  "source_pdf": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15.pdf",
  "extraction_timestamp": "2025-11-17T15:44:13.488436",
  "total_records": 614,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc ACHP-H series 08/H10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ningbo_aux_electric_co.,_ltd": "1166 Mingguang North Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ningbo_aux_electric_co.,_ltd": "315191",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ningbo_aux_electric_co.,_ltd": "Ningbo Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ningbo_aux_electric_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ningbo_aux_electric_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ningbo_aux_electric_co.,_ltd": "Monobloc ACHP-H series 08/H10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ningbo_aux_electric_co.,_ltd": "011-1W0586",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ningbo_aux_electric_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "1.45 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ningbo_aux_electric_co.,_ltd": "17.02.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ningbo_aux_electric_co.,_ltd": "European KEYMARK Scheme for Heat Pumps Rev. 12 (as of\n2023-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H08/4R3HA-M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h08/4r3ha-m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h08/4r3ha-m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h08/4r3ha-m": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h08/4r3ha-m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h08/4r3ha-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h08/4r3ha-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h08/4r3ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h08/4r3ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h08/4r3ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.62 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.18 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.36 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.82": "1.25 kW",
      "4.28": "1.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.82": "8.35",
      "4.28": "5.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "7.17 kW",
      "4.28": "5.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.82": "3.30",
      "4.28": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "6.44 kW",
      "4.28": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "3.04",
      "4.28": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.82": "60 \u00b0C",
      "4.28": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.82": "20 W",
      "4.28": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.82": "30 W",
      "4.28": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.82": "20 W",
      "4.28": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.82": "0 W",
      "4.28": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "4.28": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "1.66 kW",
      "4.28": "1.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.82": "3216 kWh",
      "4.28": "4015 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "4.28": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "4.28": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "4.28": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "173 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.24",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.98",
      "medium_temperature": "2.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.31 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.23",
      "medium_temperature": "5.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.26",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.66 kW 1.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.98": "0.900",
      "2.59": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.98": "60 \u00b0C",
      "2.59": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.98": "20 W",
      "2.59": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.98": "30 W",
      "2.59": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.98": "20 W",
      "2.59": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.98": "0 W",
      "2.59": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.98": "Electricity",
      "2.59": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.98": "0.30 kW",
      "2.59": "0.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.98": "1573 kWh",
      "2.59": "2304 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.30 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H10/4R3HA-M",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h10/4r3ha-m": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h10/4r3ha-m": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h10/4r3ha-m": "Warmer, Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h10/4r3ha-m": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h10/4r3ha-m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h10/4r3ha-m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h10/4r3ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h10/4r3ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h10/4r3ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.44",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.14 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.03",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.46",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "1.42 kW",
      "4.50": "1.18 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "8.33",
      "4.50": "7.01",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "8.14 kW",
      "4.50": "6.81 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "3.17",
      "4.50": "2.03",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "7.40 kW",
      "4.50": "5.23 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.86",
      "4.50": "1.63",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "60 \u00b0C",
      "4.50": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "20 W",
      "4.50": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "30 W",
      "4.50": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "20 W",
      "4.50": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "0 W",
      "4.50": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "4.50": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "1.80 kW",
      "4.50": "2.47 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "3743 kWh",
      "4.50": "4553 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.50": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.50": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.30": "",
      "4.50": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267 %",
      "medium_temperature": "177 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.36",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.84",
      "medium_temperature": "2.59",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "3.93",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.46 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "5.82",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.85",
      "medium_temperature": "3.93",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 2.47 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.84": "0.900",
      "2.59": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.84": "60 \u00b0C",
      "2.59": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.84": "20 W",
      "2.59": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.84": "30 W",
      "2.59": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.84": "20 W",
      "2.59": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.84": "0 W",
      "2.59": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.84": "Electricity",
      "2.59": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.84": "0.40 kW",
      "2.59": "0.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.84": "1701 kWh",
      "2.59": "2545 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H08/4R3HA-M(NE)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h08/4r3ha-m(ne)": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h08/4r3ha-m(ne)": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h08/4r3ha-m(ne)": "Warmer, Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h08/4r3ha-m(ne)": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h08/4r3ha-m(ne)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h08/4r3ha-m(ne)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h08/4r3ha-m(ne)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h08/4r3ha-m(ne)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h08/4r3ha-m(ne)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.62 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.19",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "132 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.41",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.18 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.36 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.30",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.82": "1.25 kW",
      "4.28": "1.02 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.82": "8.35",
      "4.28": "5.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "7.17 kW",
      "4.28": "5.84 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.82": "3.30",
      "4.28": "2.16",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "6.44 kW",
      "4.28": "4.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "3.04",
      "4.28": "1.84",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.82": "60 \u00b0C",
      "4.28": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.82": "20 W",
      "4.28": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.82": "30 W",
      "4.28": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.82": "20 W",
      "4.28": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.82": "0 W",
      "4.28": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "4.28": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "1.66 kW",
      "4.28": "1.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.82": "3216 kWh",
      "4.28": "4015 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "4.28": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "4.28": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "4.28": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "173 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.24",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.98",
      "medium_temperature": "2.59",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.90",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.31 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.23",
      "medium_temperature": "5.55",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.26",
      "medium_temperature": "3.92",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.66 kW 1.70 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.98": "0.900",
      "2.59": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.98": "60 \u00b0C",
      "2.59": "60 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.98": "20 W",
      "2.59": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.98": "30 W",
      "2.59": "30 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.98": "20 W",
      "2.59": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.98": "0 W",
      "2.59": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.98": "Electricity",
      "2.59": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.98": "0.30 kW",
      "2.59": "0.30 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.98": "1573 kWh",
      "2.59": "2304 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.30 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H10/4R3HA-M(NE)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h10/4r3ha-m(ne)": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h10/4r3ha-m(ne)": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h10/4r3ha-m(ne)": "Warmer, Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h10/4r3ha-m(ne)": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h10/4r3ha-m(ne)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h10/4r3ha-m(ne)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h10/4r3ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h10/4r3ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h10/4r3ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.44",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.14 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.03",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.46",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "1.42 kW",
      "4.50": "1.18 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "8.33",
      "4.50": "7.01",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "8.14 kW",
      "4.50": "6.81 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "3.17",
      "4.50": "2.03",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "7.40 kW",
      "4.50": "5.23 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.86",
      "4.50": "1.63",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "60 \u00b0C",
      "4.50": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "20 W",
      "4.50": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "30 W",
      "4.50": "30 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "20 W",
      "4.50": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "0 W",
      "4.50": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "4.50": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "1.80 kW",
      "4.50": "2.47 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "3743 kWh",
      "4.50": "4553 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.50": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.50": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.30": "",
      "4.50": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267 %",
      "medium_temperature": "177 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.36",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.84",
      "medium_temperature": "2.59",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "3.93",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.46 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "5.82",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.85",
      "medium_temperature": "3.93",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 2.47 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.84": "0.900",
      "2.59": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.84": "60 \u00b0C",
      "2.59": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.84": "20 W",
      "2.59": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.84": "30 W",
      "2.59": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.84": "20 W",
      "2.59": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.84": "0 W",
      "2.59": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.84": "Electricity",
      "2.59": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.84": "0.40 kW",
      "2.59": "0.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.84": "1701 kWh",
      "2.59": "2545 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.40 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H08/5R3HA-M",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h08/5r3ha-m": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h08/5r3ha-m": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h08/5r3ha-m": "Warmer, Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h08/5r3ha-m": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h08/5r3ha-m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h08/5r3ha-m": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h08/5r3ha-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h08/5r3ha-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h08/5r3ha-m": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.62 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.19",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "132 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.41",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.18 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.30",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.36 kW",
      "medium_temperature": "3.55 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.30",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.82": "1.25 kW",
      "4.28": "1.02 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.82": "8.35",
      "4.28": "5.33",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "7.17 kW",
      "4.28": "5.84 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.82": "3.30",
      "4.28": "2.16",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "6.44 kW",
      "4.28": "4.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "3.04",
      "4.28": "1.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "0.900",
      "4.28": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.82": "60 \u00b0C",
      "4.28": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.82": "20 W",
      "4.28": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.82": "30 W",
      "4.28": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.82": "20 W",
      "4.28": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.82": "0 W",
      "4.28": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "4.28": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "1.66 kW",
      "4.28": "1.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.82": "3216 kWh",
      "4.28": "4015 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "4.28": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "4.28": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.82": "",
      "4.28": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "272 %",
      "medium_temperature": "173 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.51",
      "medium_temperature": "4.24",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.98",
      "medium_temperature": "2.59",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.31 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.23",
      "medium_temperature": "5.55",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.26",
      "medium_temperature": "3.92",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.66 kW 1.70 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.98": "0.900",
      "2.59": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.98": "60 \u00b0C",
      "2.59": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.98": "20 W",
      "2.59": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.98": "30 W",
      "2.59": "30 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.98": "20 W",
      "2.59": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.98": "0 W",
      "2.59": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.98": "Electricity",
      "2.59": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.98": "0.30 kW",
      "2.59": "0.30 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.98": "1573 kWh",
      "2.59": "2304 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.30 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H10/5R3HA-M",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h10/5r3ha-m": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h10/5r3ha-m": "Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h10/5r3ha-m": "Warmer, Warmer Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h10/5r3ha-m": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h10/5r3ha-m": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h10/5r3ha-m": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h10/5r3ha-m": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h10/5r3ha-m": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h10/5r3ha-m": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.44",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.14 kW",
      "medium_temperature": "6.81 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "2.03",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.46",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.18 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.30": "1.42 kW",
      "4.50": "1.18 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.30": "8.33",
      "4.50": "7.01",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.30": "8.14 kW",
      "4.50": "6.81 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.30": "3.17",
      "4.50": "2.03",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "7.40 kW",
      "4.50": "5.23 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "2.86",
      "4.50": "1.63",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.30": "0.900",
      "4.50": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.30": "60 \u00b0C",
      "4.50": "60 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.30": "20 W",
      "4.50": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.30": "30 W",
      "4.50": "30 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.30": "20 W",
      "4.50": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.30": "0 W",
      "4.50": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.30": "Electricity",
      "4.50": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.30": "1.80 kW",
      "4.50": "2.47 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.30": "3743 kWh",
      "4.50": "4553 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.50": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.30": "",
      "4.50": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.30": "",
      "4.50": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "267 %",
      "medium_temperature": "177 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.36",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.84",
      "medium_temperature": "2.59",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "3.93",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.46 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "5.82",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.53 kW",
      "medium_temperature": "5.53 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.85",
      "medium_temperature": "3.93",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 2.47 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.84": "0.900",
      "2.59": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.84": "60 \u00b0C",
      "2.59": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.84": "20 W",
      "2.59": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.84": "30 W",
      "2.59": "30 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.84": "20 W",
      "2.59": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.84": "0 W",
      "2.59": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.84": "Electricity",
      "2.59": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.84": "0.40 kW",
      "2.59": "0.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.84": "1701 kWh",
      "2.59": "2545 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.40 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_08_H10_Outdoor_Air_Water_15"
    }
  ]
}