{
  "source_pdf": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17.pdf",
  "extraction_timestamp": "2025-11-17T15:44:19.600005",
  "total_records": 914,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc ACHP-H series 12/H14/H16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ningbo_aux_electric_co.,_ltd": "1166 Mingguang North Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ningbo_aux_electric_co.,_ltd": "315191",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ningbo_aux_electric_co.,_ltd": "Ningbo Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ningbo_aux_electric_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ningbo_aux_electric_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ningbo_aux_electric_co.,_ltd": "Monobloc ACHP-H series 12/H14/H16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ningbo_aux_electric_co.,_ltd": "011-1W0587",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ningbo_aux_electric_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "1.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ningbo_aux_electric_co.,_ltd": "17.02.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ningbo_aux_electric_co.,_ltd": "European KEYMARK Scheme for Heat Pumps Rev. 11 (as of\n2022-09)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H12/4R3HA-M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h12/4r3ha-m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h12/4r3ha-m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h12/4r3ha-m": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h12/4r3ha-m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h12/4r3ha-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h12/4r3ha-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h12/4r3ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h12/4r3ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h12/4r3ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.57 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.27": "1.88 kW",
      "4.59": "1.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.27": "9.38",
      "4.59": "6.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.27": "10.79 kW",
      "4.59": "10.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.27": "3.02",
      "4.59": "2.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "10.10 kW",
      "4.59": "9.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "2.61",
      "4.59": "2.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.27": "60 \u00b0C",
      "4.59": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.27": "20 W",
      "4.59": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.27": "30 W",
      "4.59": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.27": "20 W",
      "4.59": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.27": "0 W",
      "4.59": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.27": "Electricity",
      "4.59": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.27": "2.10 kW",
      "4.59": "2.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.27": "5114 kWh",
      "4.59": "6982 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.27": "",
      "4.59": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.27": "",
      "4.59": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.27": "",
      "4.59": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "174 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.17 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.84 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.59": "0.900",
      "2.31": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.59": "60 \u00b0C",
      "2.31": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.59": "20 W",
      "2.31": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.59": "30 W",
      "2.31": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.59": "20 W",
      "2.31": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.59": "0 W",
      "2.31": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.59": "Electricity",
      "2.31": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.59": "0.20 kW",
      "2.31": "0.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.59": "2308 kWh",
      "2.31": "3775 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.20 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H14/4R3HA-M",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h14/4r3ha-m": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h14/4r3ha-m": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h14/4r3ha-m": "Warmer, Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h14/4r3ha-m": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h14/4r3ha-m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h14/4r3ha-m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h14/4r3ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h14/4r3ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h14/4r3ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.08 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.00",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "137 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.45",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.83 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.50",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.82": "2.23 kW",
      "4.33": "2.15 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.82": "9.20",
      "4.33": "6.97",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.82": "12.83 kW",
      "4.33": "12.38 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.82": "3.00",
      "4.33": "2.06",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "11.46 kW",
      "4.33": "10.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "2.73",
      "4.33": "1.80",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.82": "60 \u00b0C",
      "4.33": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.82": "20 W",
      "4.33": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.82": "30 W",
      "4.33": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.82": "20 W",
      "4.33": "20 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.82": "0 W",
      "4.33": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.82": "Electricity",
      "4.33": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.82": "3.04 kW",
      "4.33": "3.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.82": "6257 kWh",
      "4.33": "8251 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.82": "",
      "4.33": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.82": "",
      "4.33": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.82": "",
      "4.33": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "178 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.45",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.18",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.04 kW 3.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44": "0.900",
      "2.18": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.44": "60 \u00b0C",
      "2.18": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.44": "20 W",
      "2.18": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.44": "30 W",
      "2.18": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.44": "20 W",
      "2.18": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.44": "0 W",
      "2.18": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.44": "Electricity",
      "2.18": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.44": "0.10 kW",
      "2.18": "0.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.44": "2463 kWh",
      "2.18": "4037 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H16/4R3HA-M",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h16/4r3ha-m": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h16/4r3ha-m": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h16/4r3ha-m": "Warmer, Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h16/4r3ha-m": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h16/4r3ha-m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h16/4r3ha-m": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h16/4r3ha-m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h16/4r3ha-m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h16/4r3ha-m": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.10 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.57 kW",
      "medium_temperature": "4.81 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.91",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "137 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.10 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.45",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.24 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.06",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.67 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.50",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.62": "2.48 kW",
      "4.33": "2.15 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.62": "8.91",
      "4.33": "6.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.62": "14.24 kW",
      "4.33": "12.38 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.62": "2.98",
      "4.33": "2.06",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "12.31 kW",
      "4.33": "10.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "2.67",
      "4.33": "1.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.62": "60 \u00b0C",
      "4.33": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.62": "20 W",
      "4.33": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.62": "30 W",
      "4.33": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.62": "20 W",
      "4.33": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.62": "0 W",
      "4.33": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.62": "Electricity",
      "4.33": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.62": "3.79 kW",
      "4.33": "3.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.62": "6810 kWh",
      "4.33": "8251 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.62": "",
      "4.33": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.62": "",
      "4.33": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.62": "",
      "4.33": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "176 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.35",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.25",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.84",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.88",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "3.84",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.79 kW 3.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35": "0.900",
      "2.25": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.35": "60 \u00b0C",
      "2.25": "60 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.35": "20 W",
      "2.25": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.35": "30 W",
      "2.25": "30 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.35": "20 W",
      "2.25": "20 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.35": "0 W",
      "2.25": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.35": "Electricity",
      "2.25": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.35": "0.13 kW",
      "2.25": "0.13 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.35": "2812 kWh",
      "2.25": "4118 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H12/4R3HA-M(NE)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h12/4r3ha-m(ne)": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h12/4r3ha-m(ne)": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h12/4r3ha-m(ne)": "Warmer, Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h12/4r3ha-m(ne)": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h12/4r3ha-m(ne)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h12/4r3ha-m(ne)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h12/4r3ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h12/4r3ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h12/4r3ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "3.11",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "139 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.48",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.11",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.57 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.43",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.27": "1.88 kW",
      "4.59": "1.85 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.27": "9.38",
      "4.59": "6.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.27": "10.79 kW",
      "4.59": "10.62 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.27": "3.02",
      "4.59": "2.11",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "10.10 kW",
      "4.59": "9.16 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "2.61",
      "4.59": "2.68",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.27": "60 \u00b0C",
      "4.59": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.27": "20 W",
      "4.59": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.27": "30 W",
      "4.59": "30 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.27": "20 W",
      "4.59": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.27": "0 W",
      "4.59": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.27": "Electricity",
      "4.59": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.27": "2.10 kW",
      "4.59": "2.84 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.27": "5114 kWh",
      "4.59": "6982 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.27": "",
      "4.59": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.27": "",
      "4.59": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.27": "",
      "4.59": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "174 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.36",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.17 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.84 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.59": "0.900",
      "2.31": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.59": "60 \u00b0C",
      "2.31": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.59": "20 W",
      "2.31": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.59": "30 W",
      "2.31": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.59": "20 W",
      "2.31": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.59": "0 W",
      "2.31": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.59": "Electricity",
      "2.31": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.59": "0.20 kW",
      "2.31": "0.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.59": "2308 kWh",
      "2.31": "3775 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.20 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H14/4R3HA-M(NE)",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h14/4r3ha-m(ne)": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h14/4r3ha-m(ne)": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h14/4r3ha-m(ne)": "Warmer, Warmer Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h14/4r3ha-m(ne)": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h14/4r3ha-m(ne)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h14/4r3ha-m(ne)": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h14/4r3ha-m(ne)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h14/4r3ha-m(ne)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h14/4r3ha-m(ne)": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.08 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "137 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.45",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.83 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.50",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.82": "2.23 kW",
      "4.33": "2.15 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.82": "9.20",
      "4.33": "6.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.82": "12.83 kW",
      "4.33": "12.38 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.82": "3.00",
      "4.33": "2.06",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "11.46 kW",
      "4.33": "10.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "2.73",
      "4.33": "1.80",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.82": "60 \u00b0C",
      "4.33": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.82": "20 W",
      "4.33": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.82": "30 W",
      "4.33": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.82": "20 W",
      "4.33": "20 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.82": "0 W",
      "4.33": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.82": "Electricity",
      "4.33": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.82": "3.04 kW",
      "4.33": "3.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.82": "6257 kWh",
      "4.33": "8251 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.82": "",
      "4.33": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.82": "",
      "4.33": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.82": "",
      "4.33": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "178 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.45",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.18",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.04 kW 3.50 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44": "0.900",
      "2.18": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.44": "60 \u00b0C",
      "2.18": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.44": "20 W",
      "2.18": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.44": "30 W",
      "2.18": "30 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.44": "20 W",
      "2.18": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.44": "0 W",
      "2.18": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.44": "Electricity",
      "2.18": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.44": "0.10 kW",
      "2.18": "0.10 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.44": "2463 kWh",
      "2.18": "4037 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.10 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H16/4R3HA-M(NE)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h16/4r3ha-m(ne)": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h16/4r3ha-m(ne)": "Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h16/4r3ha-m(ne)": "Warmer, Warmer Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h16/4r3ha-m(ne)": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h16/4r3ha-m(ne)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h16/4r3ha-m(ne)": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h16/4r3ha-m(ne)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h16/4r3ha-m(ne)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h16/4r3ha-m(ne)": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.10 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.57 kW",
      "medium_temperature": "4.81 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.91",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "137 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.10 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.45",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.24 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.06",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.67 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.50",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.62": "2.48 kW",
      "4.33": "2.15 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.62": "8.91",
      "4.33": "6.97",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.62": "14.24 kW",
      "4.33": "12.38 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.62": "2.98",
      "4.33": "2.06",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "12.31 kW",
      "4.33": "10.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "2.67",
      "4.33": "1.80",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.62": "60 \u00b0C",
      "4.33": "60 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.62": "20 W",
      "4.33": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.62": "30 W",
      "4.33": "30 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.62": "20 W",
      "4.33": "20 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.62": "0 W",
      "4.33": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.62": "Electricity",
      "4.33": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.62": "3.79 kW",
      "4.33": "3.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.62": "6810 kWh",
      "4.33": "8251 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.62": "",
      "4.33": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.62": "",
      "4.33": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.62": "",
      "4.33": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "176 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.35",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.25",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.84",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.88",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "3.84",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.79 kW 3.50 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35": "0.900",
      "2.25": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.35": "60 \u00b0C",
      "2.25": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.35": "20 W",
      "2.25": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.35": "30 W",
      "2.25": "30 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.35": "20 W",
      "2.25": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.35": "0 W",
      "2.25": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.35": "Electricity",
      "2.25": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.35": "0.13 kW",
      "2.25": "0.13 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.35": "2812 kWh",
      "2.25": "4118 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H12/5R3HA-M",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h12/5r3ha-m": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h12/5r3ha-m": "Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h12/5r3ha-m": "Warmer, Warmer Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h12/5r3ha-m": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h12/5r3ha-m": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h12/5r3ha-m": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h12/5r3ha-m": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h12/5r3ha-m": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h12/5r3ha-m": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.46 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "3.11",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "139 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.48",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.11",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.57 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.43",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.27": "1.88 kW",
      "4.59": "1.85 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.27": "9.38",
      "4.59": "6.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.27": "10.79 kW",
      "4.59": "10.62 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.27": "3.02",
      "4.59": "2.11",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "10.10 kW",
      "4.59": "9.16 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "2.61",
      "4.59": "2.68",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.27": "0.900",
      "4.59": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.27": "60 \u00b0C",
      "4.59": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.27": "20 W",
      "4.59": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.27": "30 W",
      "4.59": "30 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.27": "20 W",
      "4.59": "20 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.27": "0 W",
      "4.59": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.27": "Electricity",
      "4.59": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.27": "2.10 kW",
      "4.59": "2.84 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.27": "5114 kWh",
      "4.59": "6982 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.27": "",
      "4.59": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.27": "",
      "4.59": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.27": "",
      "4.59": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "174 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.36",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.17 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.70",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.84 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.59": "0.900",
      "2.31": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.59": "60 \u00b0C",
      "2.31": "60 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.59": "20 W",
      "2.31": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.59": "30 W",
      "2.31": "30 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.59": "20 W",
      "2.31": "20 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.59": "0 W",
      "2.31": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.59": "Electricity",
      "2.31": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.59": "0.20 kW",
      "2.31": "0.20 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.59": "2308 kWh",
      "2.31": "3775 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.20 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H14/5R3HA-M",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h14/5r3ha-m": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h14/5r3ha-m": "Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h14/5r3ha-m": "Warmer, Warmer Climate",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h14/5r3ha-m": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h14/5r3ha-m": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h14/5r3ha-m": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h14/5r3ha-m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h14/5r3ha-m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h14/5r3ha-m": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.08 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.00",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "137 %",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.45",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.83 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.50",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.82": "2.23 kW",
      "4.33": "2.15 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.82": "9.20",
      "4.33": "6.97",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.82": "12.83 kW",
      "4.33": "12.38 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.82": "3.00",
      "4.33": "2.06",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "11.46 kW",
      "4.33": "10.50 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "2.73",
      "4.33": "1.80",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "0.900",
      "4.33": "0.900",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.82": "60 \u00b0C",
      "4.33": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.82": "20 W",
      "4.33": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.82": "30 W",
      "4.33": "30 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.82": "20 W",
      "4.33": "20 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.82": "0 W",
      "4.33": "0 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.82": "Electricity",
      "4.33": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.82": "3.04 kW",
      "4.33": "3.50 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.82": "6257 kWh",
      "4.33": "8251 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.82": "",
      "4.33": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.82": "",
      "4.33": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.82": "",
      "4.33": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "178 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.45",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.18",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.25",
      "medium_temperature": "5.90",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.04 kW 3.50 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44": "0.900",
      "2.18": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.44": "60 \u00b0C",
      "2.18": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.44": "20 W",
      "2.18": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.44": "30 W",
      "2.18": "30 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.44": "20 W",
      "2.18": "20 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.44": "0 W",
      "2.18": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.44": "Electricity",
      "2.18": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.44": "0.10 kW",
      "2.18": "0.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.44": "2463 kWh",
      "2.18": "4037 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.10 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H16/5R3HA-M",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h16/5r3ha-m": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h16/5r3ha-m": "Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h16/5r3ha-m": "Warmer, Warmer Climate",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h16/5r3ha-m": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h16/5r3ha-m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h16/5r3ha-m": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h16/5r3ha-m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h16/5r3ha-m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h16/5r3ha-m": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.10 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.57 kW",
      "medium_temperature": "4.81 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.91",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "137 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.10 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.45",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.24 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.06",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.67 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.50",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.62": "2.48 kW",
      "4.33": "2.15 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.62": "8.91",
      "4.33": "6.97",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.62": "14.24 kW",
      "4.33": "12.38 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.62": "3.04",
      "4.33": "2.06",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "12.31 kW",
      "4.33": "10.50 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "2.67",
      "4.33": "1.80",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.62": "0.900",
      "4.33": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.62": "60 \u00b0C",
      "4.33": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.62": "20 W",
      "4.33": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.62": "30 W",
      "4.33": "30 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.62": "20 W",
      "4.33": "20 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.62": "0 W",
      "4.33": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.62": "Electricity",
      "4.33": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.62": "3.79 kW",
      "4.33": "3.50 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.62": "6786 kWh",
      "4.33": "8253 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.62": "",
      "4.33": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.62": "",
      "4.33": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.62": "",
      "4.33": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "176 %",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.07",
      "medium_temperature": "4.35",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.25",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.84",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.87 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "5.88",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.41 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "3.80",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.79 kW 3.50 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35": "0.900",
      "2.25": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.35": "60 \u00b0C",
      "2.25": "60 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.35": "20 W",
      "2.25": "20 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.35": "30 W",
      "2.25": "30 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.35": "20 W",
      "2.25": "20 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.35": "0 W",
      "2.25": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.35": "Electricity",
      "2.25": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.35": "0.13 kW",
      "2.25": "0.13 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.35": "2812 kWh",
      "2.25": "4118 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc_ACHP-H_series_12_H14_H16_Outdoor_Air_Water_17"
    }
  ]
}