{
  "source_pdf": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:44:20.883007",
  "total_records": 414,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc ACHP-H series 04/06",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ningbo_aux_electric_co.,_ltd": "1166 Mingguang North Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ningbo_aux_electric_co.,_ltd": "315191",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ningbo_aux_electric_co.,_ltd": "Ningbo Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ningbo_aux_electric_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ningbo_aux_electric_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ningbo_aux_electric_co.,_ltd": "Monobloc ACHP-H series 04/06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ningbo_aux_electric_co.,_ltd": "011-1W0739",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ningbo_aux_electric_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ningbo_aux_electric_co.,_ltd": "0.55 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ningbo_aux_electric_co.,_ltd": "27.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ningbo_aux_electric_co.,_ltd": "European KEYMARK Scheme for Heat Pumps Version 12\n(2023-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H04/4R2HA-M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h04/4r2ha-m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h04/4r2ha-m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h04/4r2ha-m": "Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h04/4r2ha-m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h04/4r2ha-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h04/4r2ha-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h04/4r2ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h04/4r2ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h04/4r2ha-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.87 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.46": "0.900",
      "5.26": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.46": "2.02 kW",
      "5.26": "2.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.46": "11.71",
      "5.26": "7.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.46": "0.900",
      "5.26": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.46": "4.87 kW",
      "5.26": "4.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.46": "2.96",
      "5.26": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "4.34 kW",
      "5.26": "5.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "2.86",
      "5.26": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "0.900",
      "5.26": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.46": "75 \u00b0C",
      "5.26": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.46": "2 W",
      "5.26": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.46": "30 W",
      "5.26": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.46": "2 W",
      "5.26": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.46": "0 W",
      "5.26": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.46": "Electricity",
      "5.26": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.46": "1.16 kW",
      "5.26": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.46": "2295 kWh",
      "5.26": "2950 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.46": "",
      "5.26": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.46": "",
      "5.26": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.46": "",
      "5.26": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "161 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.37",
      "medium_temperature": "4.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.57 kW",
      "medium_temperature": "1.94 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.16 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.94": "0.900",
      "2.51": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.94": "75 \u00b0C",
      "2.51": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.94": "2 W",
      "2.51": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.94": "30 W",
      "2.51": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.94": "2 W",
      "2.51": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.94": "0 W",
      "2.51": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.94": "Electricity",
      "2.51": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.94": "0.13 kW",
      "2.51": "0.13 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.94": "1151 kWh",
      "2.51": "1627 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H06/4R2HA-M",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h06/4r2ha-m": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h06/4r2ha-m": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h06/4r2ha-m": "Warmer",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h06/4r2ha-m": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h06/4r2ha-m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h06/4r2ha-m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h06/4r2ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h06/4r2ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h06/4r2ha-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.35 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "151 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.85",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.40",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.72",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.18 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.38": "0.900",
      "5.26": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.38": "2.17 kW",
      "5.26": "2.07 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.38": "9.67",
      "5.26": "7.91",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.38": "0.900",
      "5.26": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.38": "6.02 kW",
      "5.26": "5.57 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.38": "2.85",
      "5.26": "2.40",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "5.42 kW",
      "5.26": "6.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "2.90",
      "5.26": "2.06",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "0.900",
      "5.26": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.38": "75 \u00b0C",
      "5.26": "75 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.38": "2 W",
      "5.26": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.38": "30 W",
      "5.26": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.38": "2 W",
      "5.26": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.38": "0 W",
      "5.26": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.38": "Electricity",
      "5.26": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.38": "1.38 kW",
      "5.26": "0.30 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.38": "2818 kWh",
      "5.26": "3381 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.38": "",
      "5.26": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.38": "",
      "5.26": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.38": "",
      "5.26": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "162 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.12",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.92 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.61",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.93 kW",
      "medium_temperature": "1.69 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.31",
      "medium_temperature": "5.42",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.92 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.89",
      "medium_temperature": "3.61",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.85 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 0.30 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.91": "0.900",
      "2.48": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.91": "75 \u00b0C",
      "2.48": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.91": "2 W",
      "2.48": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.91": "30 W",
      "2.48": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.91": "2 W",
      "2.48": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.91": "0 W",
      "2.48": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.91": "Electricity",
      "2.48": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.91": "0.25 kW",
      "2.48": "0.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.91": "1258 kWh",
      "2.48": "1652 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.25 kW 0.25 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H04/4R2HA-M(NE)",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h04/4r2ha-m(ne)": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h04/4r2ha-m(ne)": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h04/4r2ha-m(ne)": "Warmer",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h04/4r2ha-m(ne)": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h04/4r2ha-m(ne)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h04/4r2ha-m(ne)": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h04/4r2ha-m(ne)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h04/4r2ha-m(ne)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h04/4r2ha-m(ne)": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.87 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.20",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "151 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.85",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.87 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.40",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.96 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.75",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.90 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.46": "0.900",
      "5.26": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.46": "2.02 kW",
      "5.26": "2.16 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.46": "11.71",
      "5.26": "7.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.46": "0.900",
      "5.26": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.46": "4.87 kW",
      "5.26": "4.87 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.46": "2.96",
      "5.26": "2.40",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "4.34 kW",
      "5.26": "5.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "2.86",
      "5.26": "2.06",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.46": "0.900",
      "5.26": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.46": "75 \u00b0C",
      "5.26": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.46": "2 W",
      "5.26": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.46": "30 W",
      "5.26": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.46": "2 W",
      "5.26": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.46": "0 W",
      "5.26": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.46": "Electricity",
      "5.26": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.46": "1.16 kW",
      "5.26": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.46": "2295 kWh",
      "5.26": "2950 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.46": "",
      "5.26": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.46": "",
      "5.26": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.46": "",
      "5.26": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "252 %",
      "medium_temperature": "161 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.37",
      "medium_temperature": "4.10",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.62",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.57 kW",
      "medium_temperature": "1.94 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.35",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.21 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.62",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.16 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.94": "0.900",
      "2.51": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.94": "75 \u00b0C",
      "2.51": "75 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.94": "2 W",
      "2.51": "2 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.94": "30 W",
      "2.51": "30 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.94": "2 W",
      "2.51": "2 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.94": "0 W",
      "2.51": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.94": "Electricity",
      "2.51": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.94": "0.13 kW",
      "2.51": "0.13 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.94": "1151 kWh",
      "2.51": "1627 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model ACHP-H06/4R2HA-M(NE)",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "achp-h06/4r2ha-m(ne)": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "achp-h06/4r2ha-m(ne)": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "achp-h06/4r2ha-m(ne)": "Warmer",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "achp-h06/4r2ha-m(ne)": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "achp-h06/4r2ha-m(ne)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "achp-h06/4r2ha-m(ne)": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h06/4r2ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "achp-h06/4r2ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "achp-h06/4r2ha-m(ne)": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.35 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.25",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "151 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.85",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.57 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.40",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "3.39 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.72",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.18 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.38": "0.900",
      "5.26": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.38": "2.17 kW",
      "5.26": "2.07 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.38": "9.67",
      "5.26": "7.91",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.38": "0.900",
      "5.26": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.38": "6.02 kW",
      "5.26": "5.57 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.38": "2.85",
      "5.26": "2.40",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "5.42 kW",
      "5.26": "6.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "2.90",
      "5.26": "2.06",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "0.900",
      "5.26": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.38": "75 \u00b0C",
      "5.26": "75 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.38": "2 W",
      "5.26": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.38": "30 W",
      "5.26": "30 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.38": "2 W",
      "5.26": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.38": "0 W",
      "5.26": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.38": "Electricity",
      "5.26": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.38": "1.38 kW",
      "5.26": "0.30 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.38": "2818 kWh",
      "5.26": "3381 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.38": "",
      "5.26": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.38": "",
      "5.26": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.38": "",
      "5.26": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "162 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.12",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.85 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.92 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.61",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.93 kW",
      "medium_temperature": "1.69 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.31",
      "medium_temperature": "5.42",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.92 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.89",
      "medium_temperature": "3.61",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.85 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 0.30 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.91": "0.900",
      "2.48": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.91": "75 \u00b0C",
      "2.48": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.91": "2 W",
      "2.48": "2 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.91": "30 W",
      "2.48": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.91": "2 W",
      "2.48": "2 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.91": "0 W",
      "2.48": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.91": "Electricity",
      "2.48": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.91": "0.25 kW",
      "2.48": "0.25 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.91": "1258 kWh",
      "2.48": "1652 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.25 kW 0.25 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Ningbo_AUX_Electric_Co___Ltd_Monobloc__ACHP-H_series_04_06_Outdoor_Air_Water_12"
    }
  ]
}