{
  "source_pdf": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:44:23.430998",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ACDC Thermal Series",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "No.568, South Rixian Road, Binhai Economic Development\nZone",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "315300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "Cixi, Ningbo, Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "ACDC Thermal Series",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "011-1W0988",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "1.43 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "13.02.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model DAWG1-ACDC-12R3EP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "dawg1-acdc-12r3ep": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "dawg1-acdc-12r3ep": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "dawg1-acdc-12r3ep": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "dawg1-acdc-12r3ep": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "dawg1-acdc-12r3ep": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "dawg1-acdc-12r3ep": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dawg1-acdc-12r3ep": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dawg1-acdc-12r3ep": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "dawg1-acdc-12r3ep": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.99",
      "medium_temperature": "3.82",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.997",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.48 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.40": "0.977",
      "5.44": "0.983",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.40": "3.80 kW",
      "5.44": "3.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.40": "9.14",
      "5.44": "7.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.40": "0.969",
      "5.44": "0.975",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.40": "10.79 kW",
      "5.44": "10.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.40": "2.86",
      "5.44": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "10.45 kW",
      "5.44": "10.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "2.78",
      "5.44": "2.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40": "0.997",
      "5.44": "0.997",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.40": "75 \u00b0C",
      "5.44": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.40": "12 W",
      "5.44": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.40": "13 W",
      "5.44": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.40": "12 W",
      "5.44": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.40": "0 W",
      "5.44": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.40": "Electricity",
      "5.44": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.40": "1.60 kW",
      "5.44": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.40": "5008 kWh",
      "5.44": "6396 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model DAWG1-ACDC-16R3EP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "dawg1-acdc-16r3ep": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "dawg1-acdc-16r3ep": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "dawg1-acdc-16r3ep": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "dawg1-acdc-16r3ep": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "dawg1-acdc-16r3ep": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "dawg1-acdc-16r3ep": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dawg1-acdc-16r3ep": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dawg1-acdc-16r3ep": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "dawg1-acdc-16r3ep": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.41 kW",
      "medium_temperature": "5.26 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.40",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "147 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.70 kW",
      "medium_temperature": "14.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.76",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.24 kW",
      "medium_temperature": "13.40 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "2.17",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.02 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.52",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.994",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.46": "0.981",
      "5.44": "0.986",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.46": "3.80 kW",
      "5.44": "3.76 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.46": "9.15",
      "5.44": "7.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.46": "0.969",
      "5.44": "0.975",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.46": "13.24 kW",
      "5.44": "13.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.46": "2.70",
      "5.44": "2.17",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.46": "12.81 kW",
      "5.44": "12.55 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.46": "2.61",
      "5.44": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.46": "0.997",
      "5.44": "0.998",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.46": "75 \u00b0C",
      "5.44": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.46": "12 W",
      "5.44": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.46": "13 W",
      "5.44": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.46": "12 W",
      "5.44": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.46": "0 W",
      "5.44": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.46": "Electricity",
      "5.44": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.46": "1.90 kW",
      "5.44": "2.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.46": "6285 kWh",
      "5.44": "7977 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 2.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_1"
    }
  ]
}