{
  "source_pdf": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:44:23.699239",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype ACDC Thermal Series",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "No.568, South Rixian Road, Binhai Economic Development\nZone",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "315300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "Cixi, Ningbo, Zhejiang",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "ACDC Thermal Series",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "011-1W1067",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "02.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "ningbo_deye_domestic_electrical_appliance_technology_co.,_ltd": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model DAWG1-ACDC-10R3EP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "dawg1-acdc-10r3ep": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "dawg1-acdc-10r3ep": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "dawg1-acdc-10r3ep": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "dawg1-acdc-10r3ep": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "dawg1-acdc-10r3ep": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "dawg1-acdc-10r3ep": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dawg1-acdc-10r3ep": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dawg1-acdc-10r3ep": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "dawg1-acdc-10r3ep": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "3.11 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "164 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.35",
      "medium_temperature": "4.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.63 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.996",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.17 kW",
      "medium_temperature": "4.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.10",
      "medium_temperature": "4.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.988",
      "medium_temperature": "0.989",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.56": "0.972",
      "5.49": "0.976",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.56": "2.64 kW",
      "5.49": "2.53 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.56": "10.17",
      "5.49": "7.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.56": "0.954",
      "5.49": "0.963",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.56": "8.63 kW",
      "5.49": "7.27 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.56": "3.10",
      "5.49": "2.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.56": "8.24 kW",
      "5.49": "6.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.56": "2.98",
      "5.49": "2.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.56": "0.996",
      "5.49": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.56": "75 \u00b0C",
      "5.49": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.56": "11 W",
      "5.49": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.56": "12 W",
      "5.49": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.56": "11 W",
      "5.49": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.56": "1 W",
      "5.49": "1 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.56": "Electricity",
      "5.49": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.56": "1.30 kW",
      "5.49": "1.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.56": "3671 kWh",
      "5.49": "3960 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 1.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ningbo_Deye_Domestic_Electrical_Applianc_ACDC_Thermal_Series_Outdoor_Air_Water_2"
    }
  ]
}