{
  "source_pdf": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:44:24.850497",
  "total_records": 411,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Air to water heat pump 12K",
      "source_page": 1,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "n\u00f8rdis_europe_sp._z_o.o.": "Opolska 38",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "n\u00f8rdis_europe_sp._z_o.o.": "55-011",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "n\u00f8rdis_europe_sp._z_o.o.": "Siechnice",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "n\u00f8rdis_europe_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "n\u00f8rdis_europe_sp._z_o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "n\u00f8rdis_europe_sp._z_o.o.": "Air to water heat pump 12K",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "n\u00f8rdis_europe_sp._z_o.o.": "011-1W1070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "n\u00f8rdis_europe_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "n\u00f8rdis_europe_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "n\u00f8rdis_europe_sp._z_o.o.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "n\u00f8rdis_europe_sp._z_o.o.": "31.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "n\u00f8rdis_europe_sp._z_o.o.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "n\u00f8rdis_europe_sp._z_o.o.": "T\u00dcV Rheinland (GuangDong) Ltd., CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit HLT212MONO1S and indoor unit HLT293S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.18 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.28",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "162 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.83 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.91_kw": "7.30",
      "3.72_kw": "5.37",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.91_kw": "0.940",
      "3.72_kw": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.91_kw": "4.52 kW",
      "3.72_kw": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.91_kw": "9.60",
      "3.72_kw": "7.38",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.91_kw": "0.940",
      "3.72_kw": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.91_kw": "9.83 kW",
      "3.72_kw": "9.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.91_kw": "3.11",
      "3.72_kw": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.91_kw": "9.83 kW",
      "3.72_kw": "9.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.91_kw": "3.11",
      "3.72_kw": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.91_kw": "0.990",
      "3.72_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.91_kw": "55 \u00b0C",
      "3.72_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.91_kw": "19 W",
      "3.72_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.91_kw": "30 W",
      "3.72_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.91_kw": "19 W",
      "3.72_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.91_kw": "0 W",
      "3.72_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.91_kw": "Electricity",
      "3.72_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.91_kw": "0.00 kW",
      "3.72_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.91_kw": "3706 kWh",
      "3.72_kw": "4812 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit HLT212MONO3S and indoor unit HLT293S",
      "source_page": 4,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.18 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.28",
      "medium_temperature": "3.26",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "162 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.83 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.12",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.65",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.96",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.91_kw": "7.30",
      "3.72_kw": "5.37",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.91_kw": "0.940",
      "3.72_kw": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.91_kw": "4.52 kW",
      "3.72_kw": "4.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.91_kw": "9.60",
      "3.72_kw": "7.38",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.91_kw": "0.940",
      "3.72_kw": "0.950",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.91_kw": "9.83 kW",
      "3.72_kw": "9.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.91_kw": "3.11",
      "3.72_kw": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.91_kw": "9.83 kW",
      "3.72_kw": "9.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.91_kw": "3.11",
      "3.72_kw": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.91_kw": "0.990",
      "3.72_kw": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.91_kw": "55 \u00b0C",
      "3.72_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.91_kw": "19 W",
      "3.72_kw": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.91_kw": "30 W",
      "3.72_kw": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.91_kw": "19 W",
      "3.72_kw": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.91_kw": "0 W",
      "3.72_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.91_kw": "Electricity",
      "3.72_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.91_kw": "0.00 kW",
      "3.72_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.91_kw": "3706 kWh",
      "3.72_kw": "4812 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit HLT212MONO1S and indoor unit HLT293S/250",
      "source_page": 6,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/250": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.18 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.28",
      "medium_temperature": "3.26",
      "source_page": 6,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "162 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.83 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.12",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.65",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.96",
      "source_page": 6,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.970": "3.91 kW",
      "0.980": "3.72 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.970": "7.30",
      "0.980": "5.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.970": "0.940",
      "0.980": "0.960",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.970": "4.52 kW",
      "0.980": "4.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.970": "9.60",
      "0.980": "7.38",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.970": "0.940",
      "0.980": "0.950",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.970": "9.83 kW",
      "0.980": "9.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.970": "3.11",
      "0.980": "2.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "9.83 kW",
      "0.980": "9.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "3.11",
      "0.980": "2.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "0.990",
      "0.980": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.970": "55 \u00b0C",
      "0.980": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.970": "19 W",
      "0.980": "19 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.970": "30 W",
      "0.980": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.970": "19 W",
      "0.980": "19 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.970": "0 W",
      "0.980": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.970": "Electricity",
      "0.980": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.970": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.970": "3706 kWh",
      "0.980": "4812 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit HLT212MONO1S and indoor unit HLT293S/200B50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_hlt212mono1s_and_indoor_unit_hlt293s/200b50": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.18 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.28",
      "medium_temperature": "3.26",
      "source_page": 8,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "162 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.83 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.65",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.96",
      "source_page": 8,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.970": "3.91 kW",
      "0.980": "3.72 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.970": "7.30",
      "0.980": "5.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.970": "0.940",
      "0.980": "0.960",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.970": "4.52 kW",
      "0.980": "4.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.970": "9.60",
      "0.980": "7.38",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.970": "0.940",
      "0.980": "0.950",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.970": "9.83 kW",
      "0.980": "9.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.970": "3.11",
      "0.980": "2.30",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "9.83 kW",
      "0.980": "9.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "3.11",
      "0.980": "2.30",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "0.990",
      "0.980": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.970": "55 \u00b0C",
      "0.980": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.970": "19 W",
      "0.980": "19 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.970": "30 W",
      "0.980": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.970": "19 W",
      "0.980": "19 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.970": "0 W",
      "0.980": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.970": "Electricity",
      "0.980": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.970": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.970": "3706 kWh",
      "0.980": "4812 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit HLT212MONO3S and indoor unit HLT293S/250",
      "source_page": 10,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/250": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.18 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.28",
      "medium_temperature": "3.26",
      "source_page": 10,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "162 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.83 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.12",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.65",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.96",
      "source_page": 10,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.970": "3.91 kW",
      "0.980": "3.72 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.970": "7.30",
      "0.980": "5.37",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.970": "0.940",
      "0.980": "0.960",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.970": "4.52 kW",
      "0.980": "4.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.970": "9.60",
      "0.980": "7.38",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.970": "0.940",
      "0.980": "0.950",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.970": "9.83 kW",
      "0.980": "9.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.970": "3.11",
      "0.980": "2.30",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "9.83 kW",
      "0.980": "9.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "3.11",
      "0.980": "2.30",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "0.990",
      "0.980": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.970": "55 \u00b0C",
      "0.980": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.970": "19 W",
      "0.980": "19 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.970": "30 W",
      "0.980": "30 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.970": "19 W",
      "0.980": "19 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.970": "0 W",
      "0.980": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.970": "Electricity",
      "0.980": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.970": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.970": "3706 kWh",
      "0.980": "4812 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit HLT212MONO3S and indoor unit HLT293S/200B50",
      "source_page": 12,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_hlt212mono3s_and_indoor_unit_hlt293s/200b50": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.66 kW",
      "medium_temperature": "9.18 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.82 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.28",
      "medium_temperature": "3.26",
      "source_page": 12,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "162 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.83 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "4.12",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.55 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.65",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.96",
      "source_page": 12,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.970": "3.91 kW",
      "0.980": "3.72 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.970": "7.30",
      "0.980": "5.37",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.970": "0.940",
      "0.980": "0.960",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.970": "4.52 kW",
      "0.980": "4.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.970": "9.60",
      "0.980": "7.38",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.970": "0.940",
      "0.980": "0.950",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.970": "9.83 kW",
      "0.980": "9.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.970": "3.11",
      "0.980": "2.30",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "9.83 kW",
      "0.980": "9.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "3.11",
      "0.980": "2.30",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.970": "0.990",
      "0.980": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.970": "55 \u00b0C",
      "0.980": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.970": "19 W",
      "0.980": "19 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.970": "30 W",
      "0.980": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.970": "19 W",
      "0.980": "19 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.970": "0 W",
      "0.980": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.970": "Electricity",
      "0.980": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.970": "0.00 kW",
      "0.980": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.970": "3706 kWh",
      "0.980": "4812 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_12K_Outdoor_Air_Water_1"
    }
  ]
}