{
  "source_pdf": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:44:25.948504",
  "total_records": 148,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Air to water heat pump 20K",
      "source_page": 1,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "n\u00f8rdis_europe_sp._z_o.o.": "Opolska 38",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "n\u00f8rdis_europe_sp._z_o.o.": "55-011",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "n\u00f8rdis_europe_sp._z_o.o.": "Siechnice",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "n\u00f8rdis_europe_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "n\u00f8rdis_europe_sp._z_o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "n\u00f8rdis_europe_sp._z_o.o.": "Air to water heat pump 20K",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "n\u00f8rdis_europe_sp._z_o.o.": "011-1W1072",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "n\u00f8rdis_europe_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "n\u00f8rdis_europe_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "n\u00f8rdis_europe_sp._z_o.o.": "1.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "n\u00f8rdis_europe_sp._z_o.o.": "31.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "n\u00f8rdis_europe_sp._z_o.o.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "n\u00f8rdis_europe_sp._z_o.o.": "T\u00dcV Rheinland (GuangDong) Ltd., CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit HLT220MONO3S and indoor unit HLT293S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.43 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.76 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "161 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.65 kW",
      "medium_temperature": "14.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.52 kW",
      "medium_temperature": "14.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.98 kW",
      "medium_temperature": "8.56 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.85_kw": "6.75",
      "5.86_kw": "5.46",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.85_kw": "0.960",
      "5.86_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.85_kw": "7.21 kW",
      "5.86_kw": "6.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.85_kw": "9.05",
      "5.86_kw": "7.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.85_kw": "0.960",
      "5.86_kw": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.85_kw": "15.65 kW",
      "5.86_kw": "14.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.85_kw": "2.62",
      "5.86_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.85_kw": "15.65 kW",
      "5.86_kw": "14.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.85_kw": "2.62",
      "5.86_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.85_kw": "0.990",
      "5.86_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.85_kw": "55 \u00b0C",
      "5.86_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.85_kw": "20 W",
      "5.86_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.85_kw": "33 W",
      "5.86_kw": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.85_kw": "20 W",
      "5.86_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.85_kw": "0 W",
      "5.86_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.85_kw": "Electricity",
      "5.86_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.85_kw": "0.00 kW",
      "5.86_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.85_kw": "6111 kWh",
      "5.86_kw": "7270 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model Outdoor unit HLT220MONO3S and indoor unit HLT293S/250",
      "source_page": 4,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit_hlt220mono3s_and_indoor_unit_hlt293s/250": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.43 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.76 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.15",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "209 %",
      "medium_temperature": "161 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.65 kW",
      "medium_temperature": "14.43 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.29",
      "medium_temperature": "4.10",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.52 kW",
      "medium_temperature": "14.58 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.40",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.98 kW",
      "medium_temperature": "8.56 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.05",
      "source_page": 4,
      "source_table": 7,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.85 kW",
      "column_2": "5.86 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.75",
      "column_2": "5.46",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "7.21 kW",
      "column_2": "6.69 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.05",
      "column_2": "7.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.960",
      "column_2": "0.960",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "15.65 kW",
      "column_2": "14.43 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.62",
      "column_2": "2.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "15.65 kW",
      "column_2": "14.43 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "2.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6111 kWh",
      "column_2": "7270 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "N\u00d8RDIS_Europe_Sp__z_o_o__Air_to_water_heat_pump_20K_Outdoor_Air_Water_3"
    }
  ]
}