{
  "source_pdf": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:44:45.611117",
  "total_records": 212,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype TERRA 11 HPLB",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ochsner_w\u00e4rmepumpen_gmbh": "Krackowizerstra\u00dfe 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ochsner_w\u00e4rmepumpen_gmbh": "4020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ochsner_w\u00e4rmepumpen_gmbh": "Linz",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ochsner_w\u00e4rmepumpen_gmbh": "AT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ochsner_w\u00e4rmepumpen_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ochsner_w\u00e4rmepumpen_gmbh": "TERRA 11 HPLB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ochsner_w\u00e4rmepumpen_gmbh": "011-1W0419",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ochsner_w\u00e4rmepumpen_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "2.13 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ochsner_w\u00e4rmepumpen_gmbh": "30.09.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ochsner_w\u00e4rmepumpen_gmbh": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TERRA 11 HPLB, average",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_11_hplb,_average": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_11_hplb,_average": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_11_hplb,_average": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_11_hplb,_average": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_11_hplb,_average": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_11_hplb,_average": "06.08.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_11_hplb,_average": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_11_hplb,_average": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_11_hplb,_average": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.17 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "10.60_kw": "5.84",
      "10.20_kw": "4.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "10.60_kw": "10.30 kW",
      "10.20_kw": "9.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "10.60_kw": "4.75",
      "10.20_kw": "2.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "10.30 kW",
      "10.20_kw": "9.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "4.75",
      "10.20_kw": "2.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Rated airflow rate",
      "10.60_kw": "0 m\u00b3/h",
      "10.20_kw": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "0.90",
      "10.20_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "10.60_kw": "60 \u00b0C",
      "10.20_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "10.60_kw": "0 W",
      "10.20_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "10.60_kw": "85 W",
      "10.20_kw": "85 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "10.60_kw": "10 W",
      "10.20_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "10.60_kw": "0 W",
      "10.20_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "10.60_kw": "Electricity",
      "10.20_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "10.60_kw": "0.00 kW",
      "10.20_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "10.60_kw": "4091 kWh",
      "10.20_kw": "5358 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model TERRA 11 HPLB, all climates, low temperature",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_11_hplb,_all_climates,_low_temperature": "Heating (low temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_11_hplb,_all_climates,_low_temperature": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_11_hplb,_all_climates,_low_temperature": "Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_11_hplb,_all_climates,_low_temperature": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_11_hplb,_all_climates,_low_temperature": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_11_hplb,_all_climates,_low_temperature": "06.08.2027",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_11_hplb,_all_climates,_low_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_11_hplb,_all_climates,_low_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_11_hplb,_all_climates,_low_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.31 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.17 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "10.60_kw": "5.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "10.60_kw": "10.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "10.60_kw": "4.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "10.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "4.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Rated airflow rate",
      "10.60_kw": "0 m\u00b3/h",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "10.60_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "10.60_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "10.60_kw": "85 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "10.60_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "10.60_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "10.60_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "10.60_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "10.60_kw": "4091 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "10.60_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "10.60_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "10.60_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.50 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.20",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.50 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.20",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2"
    },
    {
      "rated_airflow_rate": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0_m\u00b3/h": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "WTOL",
      "0_m\u00b3/h": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Poff",
      "0_m\u00b3/h": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PTO",
      "0_m\u00b3/h": "85 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PSB",
      "0_m\u00b3/h": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PCK",
      "0_m\u00b3/h": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Supplementary Heater: Type of energy\ninput",
      "0_m\u00b3/h": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Supplementary Heater: PSUP",
      "0_m\u00b3/h": "2.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Annual energy consumption Qhe",
      "0_m\u00b3/h": "5895 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "EN 12102-1 | Warmer Climate",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.59",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.30 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.75",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "85 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2"
    },
    {
      "supplementary_heater:_type_of_energy_input": "Supplementary Heater: PSUP",
      "electricity": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Annual energy consumption Qhe",
      "electricity": "2660 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_11_HPLB_Brine_Water_2"
    }
  ]
}