{
  "source_pdf": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:44:46.162348",
  "total_records": 213,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype TERRA 14 HPLA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ochsner_w\u00e4rmepumpen_gmbh": "Krackowizerstra\u00dfe 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ochsner_w\u00e4rmepumpen_gmbh": "4020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ochsner_w\u00e4rmepumpen_gmbh": "Linz",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ochsner_w\u00e4rmepumpen_gmbh": "AT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ochsner_w\u00e4rmepumpen_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ochsner_w\u00e4rmepumpen_gmbh": "TERRA 14 HPLA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ochsner_w\u00e4rmepumpen_gmbh": "011-1W0420",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ochsner_w\u00e4rmepumpen_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "2.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ochsner_w\u00e4rmepumpen_gmbh": "30.09.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ochsner_w\u00e4rmepumpen_gmbh": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Model TERRA 14 HPLA, AVERAGAE CLIMATE",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_14_hpla,_averagae_climate": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_14_hpla,_averagae_climate": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_14_hpla,_averagae_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_14_hpla,_averagae_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_14_hpla,_averagae_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_14_hpla,_averagae_climate": "06.08.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_14_hpla,_averagae_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_14_hpla,_averagae_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_14_hpla,_averagae_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.21 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "3.69",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.40 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.45": "",
      "4.08": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.45": "12.90 kW",
      "4.08": "13.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.45": "4.23",
      "4.08": "4.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.45": "",
      "4.08": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.45": "13.20 kW",
      "4.08": "12.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.45": "4.84",
      "4.08": "3.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.45": "12.00 kW",
      "4.08": "12.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.45": "3.05",
      "4.08": "3.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "3.45": "65 \u00b0C",
      "4.08": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "3.45": "0 W",
      "4.08": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "3.45": "84 W",
      "4.08": "84 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "3.45": "9 W",
      "4.08": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "3.45": "0 W",
      "4.08": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.45": "Electricity",
      "4.08": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.45": "0.00 kW",
      "4.08": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.45": "5186 kWh",
      "4.08": "6603 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Model TERRA 14 HPLA, low temperature, all climates",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_14_hpla,_low_temperature,_all_climates": "Heating (low temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_14_hpla,_low_temperature,_all_climates": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_14_hpla,_low_temperature,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_14_hpla,_low_temperature,_all_climates": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_14_hpla,_low_temperature,_all_climates": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_14_hpla,_low_temperature,_all_climates": "06.08.2027",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_14_hpla,_low_temperature,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_14_hpla,_low_temperature,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_14_hpla,_low_temperature,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.21 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.26",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.40 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.45": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.45": "12.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.45": "4.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.45": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.45": "13.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.45": "4.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.45": "12.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.45": "3.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "3.45": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "3.45": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "3.45": "84 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "3.45": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "3.45": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.45": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.45": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.45": "5186 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "3.45": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "3.45": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.45": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.40 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.50 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.59",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.60 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.60 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.40 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.40_kw": "5.25",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "13.40_kw": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "13.40_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "13.40_kw": "84 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "13.40_kw": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "13.40_kw": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "13.40_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "13.40_kw": "3.21 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "13.40_kw": "7507 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.40_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "13.40_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "13.40_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.20 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.50 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.20 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.20 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "84 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.21 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "0.00_kw": "3361 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLA_Brine_Water_3"
    }
  ]
}