{
  "source_pdf": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:44:46.715425",
  "total_records": 212,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype TERRA 14 HPLB",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ochsner_w\u00e4rmepumpen_gmbh": "Krackowizerstra\u00dfe 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ochsner_w\u00e4rmepumpen_gmbh": "4020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ochsner_w\u00e4rmepumpen_gmbh": "Linz",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ochsner_w\u00e4rmepumpen_gmbh": "AT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ochsner_w\u00e4rmepumpen_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ochsner_w\u00e4rmepumpen_gmbh": "TERRA 14 HPLB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ochsner_w\u00e4rmepumpen_gmbh": "011-1W0421",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ochsner_w\u00e4rmepumpen_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "2.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ochsner_w\u00e4rmepumpen_gmbh": "30.09.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ochsner_w\u00e4rmepumpen_gmbh": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Model TERRA 14 HPLB, average climate",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_14_hplb,_average_climate": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_14_hplb,_average_climate": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_14_hplb,_average_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_14_hplb,_average_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_14_hplb,_average_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_14_hplb,_average_climate": "06.08.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_14_hplb,_average_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_14_hplb,_average_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_14_hplb,_average_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.01 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.00 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "3.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "13.50_kw": "5.75",
      "12.80_kw": "4.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "13.50_kw": "13.00 kW",
      "12.80_kw": "11.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "13.50_kw": "4.75",
      "12.80_kw": "2.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "13.00 kW",
      "12.80_kw": "11.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "4.75",
      "12.80_kw": "2.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Rated airflow rate",
      "13.50_kw": "0 m\u00b3/h",
      "12.80_kw": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "0.90",
      "12.80_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "13.50_kw": "60 \u00b0C",
      "12.80_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "13.50_kw": "0 W",
      "12.80_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "13.50_kw": "85 W",
      "12.80_kw": "85 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "13.50_kw": "10 W",
      "12.80_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "13.50_kw": "0 W",
      "12.80_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "13.50_kw": "Electricity",
      "12.80_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "13.50_kw": "0.00 kW",
      "12.80_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "13.50_kw": "5195 kWh",
      "12.80_kw": "6571 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Model TERRA 14 HPLB, all climates, low temperature",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_14_hplb,_all_climates,_low_temperature": "Heating (low temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_14_hplb,_all_climates,_low_temperature": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_14_hplb,_all_climates,_low_temperature": "Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_14_hplb,_all_climates,_low_temperature": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_14_hplb,_all_climates,_low_temperature": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_14_hplb,_all_climates,_low_temperature": "06.08.2027",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_14_hplb,_all_climates,_low_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_14_hplb,_all_climates,_low_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_14_hplb,_all_climates,_low_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.01 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.20 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "13.50_kw": "5.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "13.50_kw": "13.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "13.50_kw": "4.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "13.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "4.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Rated airflow rate",
      "13.50_kw": "0 m\u00b3/h",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "13.50_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "13.50_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "13.50_kw": "85 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "13.50_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "13.50_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "13.50_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "13.50_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "13.50_kw": "5195 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "13.50_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "13.50_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "13.50_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.39",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.40 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.50 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.50 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.20 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.20 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4"
    },
    {
      "rated_airflow_rate": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0_m\u00b3/h": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "WTOL",
      "0_m\u00b3/h": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Poff",
      "0_m\u00b3/h": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PTO",
      "0_m\u00b3/h": "85 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PSB",
      "0_m\u00b3/h": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PCK",
      "0_m\u00b3/h": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Supplementary Heater: Type of energy\ninput",
      "0_m\u00b3/h": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Supplementary Heater: PSUP",
      "0_m\u00b3/h": "3.20 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Annual energy consumption Qhe",
      "0_m\u00b3/h": "7530 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "EN 12102-1 | Warmer Climate",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "199 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.94",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.20 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "13.40 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.75",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.75",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "85 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.20 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4"
    },
    {
      "supplementary_heater:_type_of_energy_input": "Supplementary Heater: PSUP",
      "electricity": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Annual energy consumption Qhe",
      "electricity": "3366 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_14_HPLB_Brine_Water_4"
    }
  ]
}