{
  "source_pdf": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:44:47.947874",
  "total_records": 212,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype TERRA 6 HPLA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ochsner_w\u00e4rmepumpen_gmbh": "Krackowizerstra\u00dfe 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ochsner_w\u00e4rmepumpen_gmbh": "4020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ochsner_w\u00e4rmepumpen_gmbh": "Linz",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ochsner_w\u00e4rmepumpen_gmbh": "AT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ochsner_w\u00e4rmepumpen_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ochsner_w\u00e4rmepumpen_gmbh": "TERRA 6 HPLA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ochsner_w\u00e4rmepumpen_gmbh": "011-1W0414",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ochsner_w\u00e4rmepumpen_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ochsner_w\u00e4rmepumpen_gmbh": "30.09.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ochsner_w\u00e4rmepumpen_gmbh": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Model TERRA 6 HPLA , average climate",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_6_hpla_,_average_climate": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_6_hpla_,_average_climate": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_6_hpla_,_average_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_6_hpla_,_average_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_6_hpla_,_average_climate": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_6_hpla_,_average_climate": "06.08.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_6_hpla_,_average_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_6_hpla_,_average_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_6_hpla_,_average_climate": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.82 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.92",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "6.00_kw": "6.03",
      "5.70_kw": "4.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.00_kw": "5.80 kW",
      "5.70_kw": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.00_kw": "4.81",
      "5.70_kw": "2.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "5.80 kW",
      "5.70_kw": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "4.81",
      "5.70_kw": "2.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Rated airflow rate",
      "6.00_kw": "0 m\u00b3/h",
      "5.70_kw": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "0.90",
      "5.70_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "6.00_kw": "65 \u00b0C",
      "5.70_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "6.00_kw": "0 W",
      "5.70_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "6.00_kw": "54 W",
      "5.70_kw": "54 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "6.00_kw": "9 W",
      "5.70_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "6.00_kw": "0 W",
      "5.70_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00_kw": "Electricity",
      "5.70_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.00_kw": "0.00 kW",
      "5.70_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.00_kw": "2262 kWh",
      "5.70_kw": "3017 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Model TERRA 6 HPLA, low temperature, all climates",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_6_hpla,_low_temperature,_all_climates": "Heating (low temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_6_hpla,_low_temperature,_all_climates": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_6_hpla,_low_temperature,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_6_hpla,_low_temperature,_all_climates": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_6_hpla,_low_temperature,_all_climates": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_6_hpla,_low_temperature,_all_climates": "06.08.2027",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_6_hpla,_low_temperature,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_6_hpla,_low_temperature,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_6_hpla,_low_temperature,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.82 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "6.00_kw": "6.03",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.00_kw": "5.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.00_kw": "4.81",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "5.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "4.81",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Rated airflow rate",
      "6.00_kw": "0 m\u00b3/h",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.00_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "6.00_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "6.00_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "6.00_kw": "54 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "6.00_kw": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "6.00_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.00_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.00_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.00_kw": "2262 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.00_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.00_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "6.00_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.49",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.90 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6"
    },
    {
      "rated_airflow_rate": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0_m\u00b3/h": "0.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "WTOL",
      "0_m\u00b3/h": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Poff",
      "0_m\u00b3/h": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PTO",
      "0_m\u00b3/h": "54 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PSB",
      "0_m\u00b3/h": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "PCK",
      "0_m\u00b3/h": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Supplementary Heater: Type of energy\ninput",
      "0_m\u00b3/h": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Supplementary Heater: PSUP",
      "0_m\u00b3/h": "1.43 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "Annual energy consumption Qhe",
      "0_m\u00b3/h": "3254 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "rated_airflow_rate": "EN 12102-1 | Warmer Climate",
      "0_m\u00b3/h": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "203 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.28",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.80 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.81",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.80 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.81",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6"
    },
    {
      "supplementary_heater:_type_of_energy_input": "Supplementary Heater: PSUP",
      "electricity": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Annual energy consumption Qhe",
      "electricity": "1473 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_6_HPLA_Brine_Water_6"
    }
  ]
}