{
  "source_pdf": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:44:49.098513",
  "total_records": 216,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype TERRA 8 HPLA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "ochsner_w\u00e4rmepumpen_gmbh": "Krackowizerstra\u00dfe 4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "ochsner_w\u00e4rmepumpen_gmbh": "4020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "ochsner_w\u00e4rmepumpen_gmbh": "Linz",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "ochsner_w\u00e4rmepumpen_gmbh": "AT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "ochsner_w\u00e4rmepumpen_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "ochsner_w\u00e4rmepumpen_gmbh": "TERRA 8 HPLA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "ochsner_w\u00e4rmepumpen_gmbh": "011-1W0416",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "ochsner_w\u00e4rmepumpen_gmbh": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "ochsner_w\u00e4rmepumpen_gmbh": "1.72 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "ochsner_w\u00e4rmepumpen_gmbh": "30.09.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "ochsner_w\u00e4rmepumpen_gmbh": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Model TERRA 8 HPLA, low temperature, all climates",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_8_hpla,_low_temperature,_all_climates": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_8_hpla,_low_temperature,_all_climates": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_8_hpla,_low_temperature,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_8_hpla,_low_temperature,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_8_hpla,_low_temperature,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_8_hpla,_low_temperature,_all_climates": "06.08.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_8_hpla,_low_temperature,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_8_hpla,_low_temperature,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_8_hpla,_low_temperature,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "7.60_kw": "5.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.60_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.60_kw": "7.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.60_kw": "5.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.60_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.60_kw": "7.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.60_kw": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "7.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Rated airflow rate",
      "7.60_kw": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "7.60_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "7.60_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "7.60_kw": "54 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "7.60_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "7.60_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.60_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.60_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.60_kw": "2912 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "5.31",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "7.60_kw": "0 m\u00b3/h",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.60_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.60_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.60_kw": "54 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.60_kw": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.60_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.60_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.60_kw": "1.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.60_kw": "4184 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.60_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.60_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "7.60_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8"
    },
    {
      "poff": "PTO",
      "0_w": "54 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "poff": "PSB",
      "0_w": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "poff": "PCK",
      "0_w": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "poff": "Supplementary Heater: Type of energy\ninput",
      "0_w": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "poff": "Supplementary Heater: PSUP",
      "0_w": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "poff": "Annual energy consumption Qhe",
      "0_w": "1888 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Model TERRA 8 HPLA , average climate",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "terra_8_hpla_,_average_climate": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "terra_8_hpla_,_average_climate": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "terra_8_hpla_,_average_climate": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "terra_8_hpla_,_average_climate": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "terra_8_hpla_,_average_climate": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "terra_8_hpla_,_average_climate": "06.08.2027",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_8_hpla_,_average_climate": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "terra_8_hpla_,_average_climate": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "terra_8_hpla_,_average_climate": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.99",
      "7.40_kw": "4.52",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "7.50 kW",
      "7.40_kw": "6.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.84",
      "7.40_kw": "2.94",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Rated airflow rate",
      "7.70_kw": "0 m\u00b3/h",
      "7.40_kw": "0 m\u00b3/h",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "0.90",
      "7.40_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "7.40_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "7.70_kw": "54 W",
      "7.40_kw": "54 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "7.70_kw": "9 W",
      "7.40_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "7.40_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "7.40_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "0.00 kW",
      "7.40_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "2912 kWh",
      "7.40_kw": "3891 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Ochsner_W\u00e4rmepumpen_GmbH_TERRA_8_HPLA_Brine_Water_8"
    }
  ]
}