{
  "source_pdf": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:44:55.075039",
  "total_records": 579,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype SHERPA MONOBLOC S4 P 12/15",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "olimpia_splendid_s.p.a.": "Via Industriale, 1/3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "olimpia_splendid_s.p.a.": "25060",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "olimpia_splendid_s.p.a.": "Cellatica (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "olimpia_splendid_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "olimpia_splendid_s.p.a.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "olimpia_splendid_s.p.a.": "SHERPA MONOBLOC S4 P 12/15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "olimpia_splendid_s.p.a.": "011-1W1027",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "olimpia_splendid_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "olimpia_splendid_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "olimpia_splendid_s.p.a.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "olimpia_splendid_s.p.a.": "27.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "olimpia_splendid_s.p.a.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model SHERPA MONOBLOC S4 P 12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_monobloc_s4_p_12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_monobloc_s4_p_12": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_monobloc_s4_p_12": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_monobloc_s4_p_12": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_monobloc_s4_p_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_monobloc_s4_p_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_monobloc_s4_p_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_monobloc_s4_p_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_monobloc_s4_p_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.53 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.07 kW",
      "medium_temperature": "10.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.52 kW",
      "medium_temperature": "6.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.989",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.26 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.19": "0.968",
      "5.34": "0.976",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.19": "2.78 kW",
      "5.34": "2.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.19": "10.18",
      "5.34": "6.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.19": "0.930",
      "5.34": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.19": "11.07 kW",
      "5.34": "10.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.19": "2.90",
      "5.34": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "10.55 kW",
      "5.34": "10.48 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "2.76",
      "5.34": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.19": "0.995",
      "5.34": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.19": "75 \u00b0C",
      "5.34": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.19": "12 W",
      "5.34": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.19": "19 W",
      "5.34": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.19": "12 W",
      "5.34": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.19": "2 W",
      "5.34": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.19": "Electricity",
      "5.34": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.19": "1.60 kW",
      "5.34": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.19": "5141 kWh",
      "5.34": "6639 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.19": "",
      "5.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.19": "",
      "5.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.19": "",
      "5.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "134 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.43",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.09 kW",
      "medium_temperature": "6.51 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.992",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.11",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.977",
      "medium_temperature": "0.981",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.87 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.60",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.951",
      "medium_temperature": "0.961",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.943",
      "medium_temperature": "0.950",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.36 kW",
      "medium_temperature": "8.75 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "7.88 kW",
      "2.06": "6.98 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "2.04",
      "2.06": "1.59",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "0.995",
      "2.06": "0.996",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.57": "75 \u00b0C",
      "2.06": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.57": "12 W",
      "2.06": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.57": "19 W",
      "2.06": "19 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.57": "12 W",
      "2.06": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.57": "2 W",
      "2.06": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.57": "Electricity",
      "2.06": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.57": "3.40 kW",
      "2.06": "3.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.57": "6440 kWh",
      "2.06": "7537 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.57": "9.36",
      "2.06": "8.75",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.57": "2.57",
      "2.06": "2.06",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.57": "0.995",
      "2.06": "0.996",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.57": "",
      "2.06": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.57": "",
      "2.06": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.57": "",
      "2.06": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "270 %",
      "medium_temperature": "197 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.40 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.81",
      "medium_temperature": "5.01",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.59 kW",
      "medium_temperature": "12.37 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.62",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.76 kW",
      "medium_temperature": "7.72 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.986",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.48 kW",
      "medium_temperature": "3.46 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.80",
      "medium_temperature": "6.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.952",
      "medium_temperature": "0.963",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.59 kW",
      "medium_temperature": "12.37 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.62",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.59 kW",
      "medium_temperature": "12.37 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.62",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 3.50 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.994": "75 \u00b0C",
      "0.996": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.994": "12 W",
      "0.996": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.994": "19 W",
      "0.996": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.994": "12 W",
      "0.996": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.994": "2 W",
      "0.996": "2 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.994": "Electricity",
      "0.996": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.994": "0.00 kW",
      "0.996": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.994": "2235 kWh",
      "0.996": "3042 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model SHERPA MONOBLOC S4 P 15",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_monobloc_s4_p_15": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_monobloc_s4_p_15": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_monobloc_s4_p_15": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_monobloc_s4_p_15": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_monobloc_s4_p_15": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_monobloc_s4_p_15": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_monobloc_s4_p_15": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_monobloc_s4_p_15": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_monobloc_s4_p_15": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "5.26 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.85",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "146 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.73",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.53 kW",
      "medium_temperature": "12.47 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "2.10",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.37",
      "medium_temperature": "3.55",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.989",
      "medium_temperature": "0.991",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.81 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.04": "0.972",
      "5.39": "0.979",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.04": "2.78 kW",
      "5.39": "2.56 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.04": "10.18",
      "5.39": "6.76",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.04": "0.930",
      "5.39": "0.950",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.04": "12.53 kW",
      "5.39": "12.47 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.04": "2.74",
      "5.39": "2.10",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.04": "10.55 kW",
      "5.39": "12.12 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.04": "2.76",
      "5.39": "2.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.04": "0.995",
      "5.39": "0.997",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.04": "75 \u00b0C",
      "5.39": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.04": "12 W",
      "5.39": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.04": "19 W",
      "5.39": "19 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.04": "12 W",
      "5.39": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.04": "2 W",
      "5.39": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.04": "Electricity",
      "5.39": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.04": "3.40 kW",
      "5.39": "1.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.04": "6115 kWh",
      "5.39": "7763 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.04": "",
      "5.39": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.04": "",
      "5.39": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.04": "",
      "5.39": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "133 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.20",
      "medium_temperature": "3.40",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.78 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.77",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.993",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.12",
      "medium_temperature": "4.11",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.981",
      "medium_temperature": "0.984",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.29 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.46",
      "medium_temperature": "5.88",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.957",
      "medium_temperature": "0.965",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.71 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.15",
      "medium_temperature": "6.86",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.943",
      "medium_temperature": "0.950",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.15 kW",
      "medium_temperature": "10.46 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.40 kW 1.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.49": "9.27 kW",
      "1.95": "8.59 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.49": "2.04",
      "1.95": "1.59",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.49": "0.996",
      "1.95": "0.996",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.49": "75 \u00b0C",
      "1.95": "75 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.49": "12 W",
      "1.95": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.49": "19 W",
      "1.95": "19 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.49": "12 W",
      "1.95": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.49": "2 W",
      "1.95": "2 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.49": "Electricity",
      "1.95": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.49": "4.20 kW",
      "1.95": "4.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.49": "7924 kWh",
      "1.95": "9284 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.49": "11.15",
      "1.95": "10.46",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.49": "2.49",
      "1.95": "1.95",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.49": "0.996",
      "1.95": "0.996",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.49": "",
      "1.95": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.49": "",
      "1.95": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.49": "",
      "1.95": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "190 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.39",
      "medium_temperature": "4.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.08 kW",
      "medium_temperature": "12.74 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.44",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.58 kW",
      "medium_temperature": "8.54 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "4.02",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.991",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.81 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.89",
      "medium_temperature": "6.42",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.961",
      "medium_temperature": "0.968",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.08 kW",
      "medium_temperature": "12.74 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.36",
      "medium_temperature": "2.44",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.08 kW",
      "medium_temperature": "12.74 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.36",
      "medium_temperature": "2.44",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.20 kW 4.20 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.995": "75 \u00b0C",
      "0.996": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.995": "12 W",
      "0.996": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.995": "19 W",
      "0.996": "19 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.995": "12 W",
      "0.996": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.995": "2 W",
      "0.996": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.995": "Electricity",
      "0.996": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.995": "0.00 kW",
      "0.996": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.995": "2720 kWh",
      "0.996": "3402 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model SHERPA MONOBLOC S4 P 12T",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_monobloc_s4_p_12t": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_monobloc_s4_p_12t": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_monobloc_s4_p_12t": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_monobloc_s4_p_12t": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_monobloc_s4_p_12t": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_monobloc_s4_p_12t": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_monobloc_s4_p_12t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_monobloc_s4_p_12t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_monobloc_s4_p_12t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.53 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "3.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "148 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.88",
      "medium_temperature": "3.76",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.22 kW",
      "medium_temperature": "11.18 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.21",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.997",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.45 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.58",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.10": "0.978",
      "5.17": "0.984",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.10": "2.77 kW",
      "5.17": "2.71 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.10": "10.01",
      "5.17": "7.54",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.10": "0.953",
      "5.17": "0.964",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.10": "11.22 kW",
      "5.17": "11.18 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.10": "2.79",
      "5.17": "2.21",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "10.57 kW",
      "5.17": "10.16 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "2.61",
      "5.17": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "0.997",
      "5.17": "0.997",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.10": "75 \u00b0C",
      "5.17": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.10": "12 W",
      "5.17": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.10": "13 W",
      "5.17": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.10": "12 W",
      "5.17": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.10": "0 W",
      "5.17": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.10": "Electricity",
      "5.17": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.10": "1.60 kW",
      "5.17": "1.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.10": "5168 kWh",
      "5.17": "6642 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.10": "",
      "5.17": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.10": "",
      "5.17": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.10": "",
      "5.17": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "132 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.30 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.36",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.95 kW",
      "medium_temperature": "6.47 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.77",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.994",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.98",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.984",
      "medium_temperature": "0.987",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.82 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.84",
      "medium_temperature": "5.52",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.973",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.69 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.99",
      "medium_temperature": "6.82",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.961",
      "medium_temperature": "0.966",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.22 kW",
      "medium_temperature": "8.61 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.90 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "7.66 kW",
      "2.09": "6.78 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "2.08",
      "2.09": "1.58",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.60": "0.996",
      "2.09": "0.997",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.60": "75 \u00b0C",
      "2.09": "75 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.60": "12 W",
      "2.09": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.60": "13 W",
      "2.09": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.60": "12 W",
      "2.09": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.60": "0 W",
      "2.09": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.60": "Electricity",
      "2.09": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.60": "3.60 kW",
      "2.09": "3.70 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.60": "6435 kWh",
      "2.09": "7693 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.60": "9.22",
      "2.09": "8.61",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.60": "2.60",
      "2.09": "2.09",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.60": "0.996",
      "2.09": "0.997",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.09": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.60": "",
      "2.09": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.60": "",
      "2.09": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "265 %",
      "medium_temperature": "189 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.40 kW",
      "medium_temperature": "11.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.71",
      "medium_temperature": "4.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.44 kW",
      "medium_temperature": "11.96 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.51",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.51 kW",
      "medium_temperature": "7.91 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "4.13",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.993",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.40",
      "medium_temperature": "6.11",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.978",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.44 kW",
      "medium_temperature": "11.96 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.61",
      "medium_temperature": "2.51",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.44 kW",
      "medium_temperature": "11.96 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.61",
      "medium_temperature": "2.51",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.60 kW 3.70 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.996": "75 \u00b0C",
      "0.997": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.996": "12 W",
      "0.997": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.996": "13 W",
      "0.997": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.996": "12 W",
      "0.997": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.996": "0 W",
      "0.997": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.996": "Electricity",
      "0.997": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.996": "0.00 kW",
      "0.997": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.996": "2271 kWh",
      "0.997": "3173 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model SHERPA MONOBLOC S4 P 15T",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_monobloc_s4_p_15t": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_monobloc_s4_p_15t": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_monobloc_s4_p_15t": "Colder, Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_monobloc_s4_p_15t": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_monobloc_s4_p_15t": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_monobloc_s4_p_15t": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_monobloc_s4_p_15t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_monobloc_s4_p_15t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_monobloc_s4_p_15t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "5.26 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.85",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "145 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.69",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.39 kW",
      "medium_temperature": "12.85 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.10",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.55 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.49",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.93": "0.981",
      "5.25": "0.986",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.93": "2.77 kW",
      "5.25": "2.71 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.93": "10.01",
      "5.25": "7.54",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.953",
      "5.25": "0.964",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "12.39 kW",
      "5.25": "12.85 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.93": "2.68",
      "5.25": "2.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "11.54 kW",
      "5.25": "11.77 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "2.56",
      "5.25": "1.89",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.997",
      "5.25": "0.998",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.93": "75 \u00b0C",
      "5.25": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.93": "12 W",
      "5.25": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.93": "13 W",
      "5.25": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.93": "12 W",
      "5.25": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.93": "0 W",
      "5.25": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "5.25": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "2.50 kW",
      "5.25": "2.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.93": "6097 kWh",
      "5.25": "7837 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.93": "",
      "5.25": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.93": "",
      "5.25": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.93": "",
      "5.25": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "131 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.36",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.76",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.995",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.96 kW",
      "medium_temperature": "4.72 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.97",
      "medium_temperature": "4.02",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.989",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.05 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "5.44",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.972",
      "medium_temperature": "0.977",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.69 kW",
      "medium_temperature": "2.63 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.99",
      "medium_temperature": "6.82",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.961",
      "medium_temperature": "0.966",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.47 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 2.20 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.45": "8.91 kW",
      "1.99": "8.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.45": "2.04",
      "1.99": "1.65",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.45": "0.997",
      "1.99": "0.997",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.45": "75 \u00b0C",
      "1.99": "75 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.45": "12 W",
      "1.99": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.45": "13 W",
      "1.99": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.45": "12 W",
      "1.99": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.45": "0 W",
      "1.99": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.45": "Electricity",
      "1.99": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.45": "4.60 kW",
      "1.99": "4.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.45": "8028 kWh",
      "1.99": "9404 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.45": "11.06",
      "1.99": "10.47",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.45": "2.45",
      "1.99": "1.99",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.45": "0.997",
      "1.99": "0.998",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.45": "",
      "1.99": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.45": "",
      "1.99": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.45": "",
      "1.99": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "190 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.83",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "12.39 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.50",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.997",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.59 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.80",
      "medium_temperature": "4.11",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.994",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.77 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.56",
      "medium_temperature": "6.23",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.974",
      "medium_temperature": "0.979",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.09 kW",
      "medium_temperature": "12.39 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.37",
      "medium_temperature": "2.50",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.09 kW",
      "medium_temperature": "12.39 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.37",
      "medium_temperature": "2.50",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.60 kW 4.40 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.997",
      "column_2": "0.997",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2744 kWh",
      "column_2": "3401 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__SHERPA_MONOBLOC_S4_P_12_15_Outdoor_Air_Water_6"
    }
  ]
}