{
  "source_pdf": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:44:57.789538",
  "total_records": 650,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Sherpa Aquadue Tower S3 E 12 - 14 - 16 - 12T - 14T - 16T",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "olimpia_splendid_s.p.a.": "Via Industriale, 1/3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "olimpia_splendid_s.p.a.": "25060",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "olimpia_splendid_s.p.a.": "Cellatica (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "olimpia_splendid_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "olimpia_splendid_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "olimpia_splendid_s.p.a.": "Sherpa Aquadue Tower S3 E 12 - 14 - 16 - 12T - 14T - 16T",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "olimpia_splendid_s.p.a.": "ICIM-PDC-000190",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "olimpia_splendid_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "olimpia_splendid_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "olimpia_splendid_s.p.a.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "olimpia_splendid_s.p.a.": "23.01.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "olimpia_splendid_s.p.a.": "Heat Pump KEYMARK V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model SHERPA AQUADUE TOWER S3 E 12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s3_e_12": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s3_e_12": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s3_e_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s3_e_12": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s3_e_12": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s3_e_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s3_e_12": "20.06.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s3_e_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s3_e_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s3_e_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.88",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:07 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "76.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "43.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "156 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.22 kW",
      "+18\u00b0c/+23\u00b0c": "3.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.60",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.75",
      "+18\u00b0c/+23\u00b0c": "4.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "07 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "135 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.45",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.24 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.44",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "4.59",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.27 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.74 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.26 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5156 kWh",
      "medium_temperature": "6927 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.30 kW",
      "+18\u00b0c/+23\u00b0c": "11.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.89",
      "+18\u00b0c/+23\u00b0c": "7.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.31 kW",
      "+18\u00b0c/+23\u00b0c": "11.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.61",
      "+18\u00b0c/+23\u00b0c": "3.87",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "8.76 kW",
      "column_2": "9.21 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "3.93",
      "column_2": "5.50",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "5.81 kW",
      "column_2": "5.74 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.73",
      "column_2": "8.66",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "2.63 kW",
      "column_2": "3.33 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "6.75",
      "column_2": "10.07",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1387 kWh",
      "column_2": "997 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model SHERPA AQUADUE TOWER SE E 14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_se_e_14": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_se_e_14": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_se_e_14": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_se_e_14": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_se_e_14": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_se_e_14": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_se_e_14": "20.06.2027",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_se_e_14": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_se_e_14": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_se_e_14": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.88",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:07 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "76.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "43.1 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "156 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.09 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.70",
      "+18\u00b0c/+23\u00b0c": "13.00",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.55",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "07 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.47",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.68 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.94 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "4.66",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.52",
      "medium_temperature": "6.13",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.68 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.47 kW",
      "medium_temperature": "9.19 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.76",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.23 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6012 kWh",
      "medium_temperature": "7202 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.20 kW",
      "+18\u00b0c/+23\u00b0c": "13.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "6.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.19 kW",
      "+18\u00b0c/+23\u00b0c": "13.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.46",
      "+18\u00b0c/+23\u00b0c": "3.46",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.91 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "9.41 kW",
      "column_2": "10.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "3.85",
      "column_2": "5.26",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "6.16 kW",
      "column_2": "6.57 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.80",
      "column_2": "8.45",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "2.63 kW",
      "column_2": "3.33 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "6.74",
      "column_2": "10.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1505 kWh",
      "column_2": "1157 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model SHERPA AQUADUE TOWER S3 E 16",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s3_e_16": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s3_e_16": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s3_e_16": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s3_e_16": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s3_e_16": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s3_e_16": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s3_e_16": "20.06.2027",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s3_e_16": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s3_e_16": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s3_e_16": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.88",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:07 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "76.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "43.1 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "156 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.71 kW",
      "+18\u00b0c/+23\u00b0c": "3.74 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "14.00",
      "+18\u00b0c/+23\u00b0c": "13.50",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.45",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "07 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "133 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.20 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.56 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.61",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.07",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.80",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6804 kWh",
      "medium_temperature": "7895 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.30 kW",
      "+18\u00b0c/+23\u00b0c": "15.40 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "6.75",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.31 kW",
      "+18\u00b0c/+23\u00b0c": "15.40 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.47",
      "+18\u00b0c/+23\u00b0c": "3.50",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "10.68 kW",
      "column_2": "11.42 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "3.63",
      "column_2": "5.14",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "6.76 kW",
      "column_2": "7.27 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.27",
      "column_2": "7.83",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "3.41 kW",
      "column_2": "3.40 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "7.29",
      "column_2": "10.35",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1830 kWh",
      "column_2": "1369 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model SHERPA AQUADUE TOWER S3 E 12T",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s3_e_12t": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s3_e_12t": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s3_e_12t": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s3_e_12t": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s3_e_12t": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s3_e_12t": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s3_e_12t": "20.06.2027",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s3_e_12t": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s3_e_12t": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s3_e_12t": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.88",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:07 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "76.0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "43.1 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "156 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.44 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.22 kW",
      "+18\u00b0c/+23\u00b0c": "3.00 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.60",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.75",
      "+18\u00b0c/+23\u00b0c": "4.00",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "07 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "135 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.45",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.24 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.44",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.44 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.62",
      "medium_temperature": "4.59",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.74 kW",
      "medium_temperature": "3.29 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.47",
      "medium_temperature": "6.05",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.27 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.74 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.77",
      "medium_temperature": "1.79",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.26 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5153 kWh",
      "medium_temperature": "6928 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.30 kW",
      "+18\u00b0c/+23\u00b0c": "11.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "7.04",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.31 kW",
      "+18\u00b0c/+23\u00b0c": "11.77 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.61",
      "+18\u00b0c/+23\u00b0c": "3.87",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.26 kW 2.50 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "8.76 kW",
      "column_2": "9.21 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "3.93",
      "column_2": "5.50",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "5.81 kW",
      "column_2": "5.74 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.73",
      "column_2": "8.66",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "2.63 kW",
      "column_2": "3.33 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "6.75",
      "column_2": "10.07",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1395 kWh",
      "column_2": "1006 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model SHERPA AQUADUE TOWER SE E 14T",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_se_e_14t": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_se_e_14t": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_se_e_14t": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_se_e_14t": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_se_e_14t": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_se_e_14t": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_se_e_14t": "20.06.2027",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_se_e_14t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_se_e_14t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_se_e_14t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.88",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:07 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "76.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "43.1 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "156 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.50 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.09 kW",
      "medium_temperature": "4.59 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.50 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.70",
      "+18\u00b0c/+23\u00b0c": "13.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.55",
      "+18\u00b0c/+23\u00b0c": "3.70",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "07 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.47",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.68 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.94 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.63 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "4.66",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.52",
      "medium_temperature": "6.13",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.14 kW",
      "medium_temperature": "10.68 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "2.01",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.47 kW",
      "medium_temperature": "9.19 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.76",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.23 kW",
      "medium_temperature": "2.91 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6013 kWh",
      "medium_temperature": "7203 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.20 kW",
      "+18\u00b0c/+23\u00b0c": "13.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.83",
      "+18\u00b0c/+23\u00b0c": "6.85",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.19 kW",
      "+18\u00b0c/+23\u00b0c": "13.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.46",
      "+18\u00b0c/+23\u00b0c": "3.47",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.23 kW 2.91 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "9.41 kW",
      "column_2": "10.20 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "3.85",
      "column_2": "5.26",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "6.16 kW",
      "column_2": "6.57 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.80",
      "column_2": "8.45",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "2.63 kW",
      "column_2": "3.33 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "6.74",
      "column_2": "10.07",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "30 W",
      "column_2": "30 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1515 kWh",
      "column_2": "1165 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model SHERPA AQUADUE TOWER 16T",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_16t": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_16t": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_16t": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_16t": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_16t": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_16t": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_16t": "20.06.2027",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_16t": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_16t": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_16t": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "81 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "1.88",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:07 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "76.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "43.1 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "156 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.90",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.71 kW",
      "+18\u00b0c/+23\u00b0c": "3.74 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "13.99",
      "+18\u00b0c/+23\u00b0c": "13.50",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.45",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "07 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "133 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.20 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.41",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.56 kW",
      "medium_temperature": "7.18 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.34",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.56",
      "medium_temperature": "4.61",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.78 kW",
      "medium_temperature": "3.32 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.51",
      "medium_temperature": "6.07",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.45 kW",
      "medium_temperature": "11.52 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "1.99",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.52 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.48",
      "medium_temperature": "1.80",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.68 kW",
      "medium_temperature": "2.67 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6805 kWh",
      "medium_temperature": "7896 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.30 kW",
      "+18\u00b0c/+23\u00b0c": "15.40 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.67",
      "+18\u00b0c/+23\u00b0c": "6.71",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.31 kW",
      "+18\u00b0c/+23\u00b0c": "15.40 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.47",
      "+18\u00b0c/+23\u00b0c": "3.50",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.68 kW 2.67 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "10.68 kW",
      "column_2": "11.42 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "3.63",
      "column_2": "5.14",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "6.76 kW",
      "column_2": "7.27 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.27",
      "column_2": "7.83",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "3.41 kW",
      "column_2": "3.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "7.29",
      "column_2": "10.35",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1838 kWh",
      "column_2": "1377 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Aquadue_Tower_S3_E_12_-_14_-_16_-_12T_-_14T_-_16T_Outdoor_Air_Water_1",
      "submodel_id": null
    }
  ]
}