{
  "source_pdf": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:45:01.435741",
  "total_records": 830,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype Sherpa S2 12T/14T/16T",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "olimpia_splendid_s.p.a.": "Via Industriale, 1/3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "olimpia_splendid_s.p.a.": "25060",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "olimpia_splendid_s.p.a.": "Cellatica (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "olimpia_splendid_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "olimpia_splendid_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "olimpia_splendid_s.p.a.": "Sherpa S2 12T/14T/16T",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "olimpia_splendid_s.p.a.": "ICIM-PDC-000129-00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "olimpia_splendid_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "olimpia_splendid_s.p.a.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "olimpia_splendid_s.p.a.": "4.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "olimpia_splendid_s.p.a.": "10.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "olimpia_splendid_s.p.a.": "Heat Pump KEYMARK rev9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa S2 12T",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_s2_12t": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_s2_12t": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_s2_12t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_s2_12t": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_s2_12t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_s2_12t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_s2_12t": "30.10.2025",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_12t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_12t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_s2_12t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.67 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.17 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.01 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "1.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.68 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.43 kW",
      "column_2": "4.21 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.55",
      "column_2": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.08 kW",
      "column_2": "3.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.47",
      "column_2": "6.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.17 kW",
      "column_2": "11.54 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.53",
      "column_2": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.17 kW",
      "column_2": "11.37 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5383 kWh",
      "column_2": "7537 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.64 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa S2 14T",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_s2_14t": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_s2_14t": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_s2_14t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_s2_14t": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_s2_14t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_s2_14t": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_s2_14t": "30.10.2025",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_14t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_14t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_s2_14t": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.99 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.25 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "2.89",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.11 kW",
      "medium_temperature": "13.96 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.01",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.09",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.06 kW",
      "column_2": "5.03 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.21",
      "column_2": "4.71",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.72 kW",
      "column_2": "3.42 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.61",
      "column_2": "6.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.56 kW",
      "column_2": "12.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.59",
      "column_2": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.24 kW",
      "column_2": "11.47 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.87 kW",
      "column_2": "2.49 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6405 kWh",
      "column_2": "8689 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.87 kW 2.49 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa S2 16T",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_s2_16t": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_s2_16t": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_s2_16t": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_s2_16t": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_s2_16t": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_s2_16t": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_s2_16t": "30.10.2025",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_16t": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_16t": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_s2_16t": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.33 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.70 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.19",
      "medium_temperature": "2.84",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.70 kW",
      "medium_temperature": "14.96 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.32",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.89 kW",
      "medium_temperature": "13.17 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.04",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.17 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.16",
      "medium_temperature": "3.11",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.58 kW",
      "column_2": "5.35 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.11",
      "column_2": "4.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.77 kW",
      "column_2": "3.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.95",
      "column_2": "7.04",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.89 kW",
      "column_2": "12.66 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.06 kW",
      "column_2": "11.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.49",
      "column_2": "1.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.64 kW",
      "column_2": "3.66 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7421 kWh",
      "column_2": "9312 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.64 kW 3.66 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue S2 12T",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_s2_12t": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_s2_12t": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_s2_12t": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_s2_12t": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_s2_12t": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_s2_12t": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_s2_12t": "30.10.2025",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_12t": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_12t": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_s2_12t": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.89 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.67 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.81",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "128 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.17 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.29",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.01 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "1.98",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.68 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.11",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.43 kW",
      "column_2": "4.21 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.55",
      "column_2": "4.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.08 kW",
      "column_2": "3.52 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.47",
      "column_2": "6.72",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.17 kW",
      "column_2": "11.54 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.53",
      "column_2": "1.78",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.17 kW",
      "column_2": "11.37 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.73",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.64 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5383 kWh",
      "column_2": "7537 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.64 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue S2 14T",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_s2_14t": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_s2_14t": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_s2_14t": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_s2_14t": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_s2_14t": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_s2_14t": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_s2_14t": "30.10.2025",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_14t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_14t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_s2_14t": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.99 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.25 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "2.89",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.11 kW",
      "medium_temperature": "13.96 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.01",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.09",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.06 kW",
      "column_2": "5.03 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.21",
      "column_2": "4.71",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.72 kW",
      "column_2": "3.42 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.61",
      "column_2": "6.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.56 kW",
      "column_2": "12.35 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.59",
      "column_2": "2.02",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.24 kW",
      "column_2": "11.47 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.74",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.87 kW",
      "column_2": "2.49 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6405 kWh",
      "column_2": "8689 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.87 kW 2.49 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue S2 16T",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_s2_16t": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_s2_16t": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_s2_16t": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_s2_16t": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_s2_16t": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_s2_16t": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_s2_16t": "30.10.2025",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_16t": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_16t": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_s2_16t": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.33 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.70 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.19",
      "medium_temperature": "2.84",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "130 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.70 kW",
      "medium_temperature": "14.96 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.32",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.89 kW",
      "medium_temperature": "13.17 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.04",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.17 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.16",
      "medium_temperature": "3.11",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.58 kW",
      "column_2": "5.35 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.11",
      "column_2": "4.74",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.77 kW",
      "column_2": "3.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.95",
      "column_2": "7.04",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.89 kW",
      "column_2": "12.66 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.07",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.06 kW",
      "column_2": "11.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.49",
      "column_2": "1.71",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.64 kW",
      "column_2": "3.66 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7421 kWh",
      "column_2": "9312 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.64 kW 3.66 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S2 12T",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s2_12t": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s2_12t": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s2_12t": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s2_12t": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s2_12t": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s2_12t": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s2_12t": "30.10.2025",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_12t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_12t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s2_12t": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.89 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.67 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.81",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "128 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.17 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.29",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.01 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "1.98",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.68 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.11",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.43 kW",
      "column_2": "4.21 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.55",
      "column_2": "4.50",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.08 kW",
      "column_2": "3.52 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.47",
      "column_2": "6.72",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.17 kW",
      "column_2": "11.54 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.53",
      "column_2": "1.78",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.17 kW",
      "column_2": "11.37 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.73",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.64 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5383 kWh",
      "column_2": "7537 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.64 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S2 16T",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s2_16t": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s2_16t": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s2_16t": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s2_16t": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s2_16t": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s2_16t": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s2_16t": "30.10.2025",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_16t": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_16t": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s2_16t": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.33 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.70 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.19",
      "medium_temperature": "2.84",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "130 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.70 kW",
      "medium_temperature": "14.96 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.32",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.89 kW",
      "medium_temperature": "13.17 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.04",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.17 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.16",
      "medium_temperature": "3.11",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.58 kW",
      "column_2": "5.35 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.11",
      "column_2": "4.74",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.77 kW",
      "column_2": "3.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.95",
      "column_2": "7.04",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.89 kW",
      "column_2": "12.66 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.07",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.06 kW",
      "column_2": "11.30 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.49",
      "column_2": "1.71",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.64 kW",
      "column_2": "3.66 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7421 kWh",
      "column_2": "9312 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.64 kW 3.66 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S2 14T",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s2_14t": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s2_14t": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s2_14t": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s2_14t": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s2_14t": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s2_14t": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s2_14t": "30.10.2025",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_14t": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_14t": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s2_14t": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.99 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.25 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "2.89",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.11 kW",
      "medium_temperature": "13.96 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.01",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.09",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.06 kW",
      "column_2": "5.03 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.21",
      "column_2": "4.71",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.72 kW",
      "column_2": "3.42 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.61",
      "column_2": "6.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.56 kW",
      "column_2": "12.35 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.59",
      "column_2": "2.02",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.24 kW",
      "column_2": "11.47 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.74",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.87 kW",
      "column_2": "2.49 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6405 kWh",
      "column_2": "8689 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.87 kW 2.49 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue Tower S2 12T",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s2_12t": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s2_12t": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s2_12t": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s2_12t": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s2_12t": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s2_12t": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s2_12t": "30.10.2025",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_12t": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_12t": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s2_12t": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.89 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.67 kW",
      "medium_temperature": "3.87 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.81",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "70 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "128 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.17 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.29",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.01 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.78",
      "medium_temperature": "1.98",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.68 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.11",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.43 kW",
      "column_2": "4.21 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.55",
      "column_2": "4.50",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.08 kW",
      "column_2": "3.52 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.47",
      "column_2": "6.72",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.17 kW",
      "column_2": "11.54 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.53",
      "column_2": "1.78",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.17 kW",
      "column_2": "11.37 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.53",
      "column_2": "1.73",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.64 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5383 kWh",
      "column_2": "7537 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.64 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue Tower S2 14T",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s2_14t": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s2_14t": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s2_14t": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s2_14t": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s2_14t": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s2_14t": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s2_14t": "30.10.2025",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_14t": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_14t": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s2_14t": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.99 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.25 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.31",
      "medium_temperature": "2.89",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.11 kW",
      "medium_temperature": "13.96 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-9 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.09 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.01",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.09",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.06 kW",
      "column_2": "5.03 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.21",
      "column_2": "4.71",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.72 kW",
      "column_2": "3.42 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.61",
      "column_2": "6.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.56 kW",
      "column_2": "12.35 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.59",
      "column_2": "2.02",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.24 kW",
      "column_2": "11.47 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.74",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.87 kW",
      "column_2": "2.49 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6405 kWh",
      "column_2": "8689 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.87 kW 2.49 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue Tower S2 16T",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s2_16t": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s2_16t": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s2_16t": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s2_16t": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s2_16t": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s2_16t": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s2_16t": "30.10.2025",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_16t": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_16t": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s2_16t": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.33 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.70 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.19",
      "medium_temperature": "2.84",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "130 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.70 kW",
      "medium_temperature": "14.96 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.32",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.89 kW",
      "medium_temperature": "13.17 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.04",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.17 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.16",
      "medium_temperature": "3.11",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.58 kW",
      "column_2": "5.35 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.11",
      "column_2": "4.74",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.77 kW",
      "column_2": "3.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.95",
      "column_2": "7.04",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.89 kW",
      "column_2": "12.66 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.07",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.06 kW",
      "column_2": "11.30 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.49",
      "column_2": "1.71",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.64 kW",
      "column_2": "3.66 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7421 kWh",
      "column_2": "9312 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.64 kW 3.66 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12T_14T_16T_Outdoor_Air_Water_10"
    }
  ]
}