{
  "source_pdf": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:45:03.617419",
  "total_records": 830,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype Sherpa S2 12/14/16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "olimpia_splendid_s.p.a.": "Via Industriale, 1/3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "olimpia_splendid_s.p.a.": "25060",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "olimpia_splendid_s.p.a.": "Cellatica (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "olimpia_splendid_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "olimpia_splendid_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "olimpia_splendid_s.p.a.": "Sherpa S2 12/14/16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "olimpia_splendid_s.p.a.": "ICIM-PDC-000128-00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "olimpia_splendid_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "olimpia_splendid_s.p.a.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "olimpia_splendid_s.p.a.": "3.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "olimpia_splendid_s.p.a.": "10.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "olimpia_splendid_s.p.a.": "Heat Pump KEYMARK rev9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa S2 12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_s2_12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_s2_12": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_s2_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_s2_12": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_s2_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_s2_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_s2_12": "30.10.2025",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_s2_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.97 kW",
      "medium_temperature": "10.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.17 kW",
      "column_2": "4.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.12",
      "column_2": "4.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.83 kW",
      "column_2": "2.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.87",
      "column_2": "5.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "10.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "10.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "1.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5558 kWh",
      "column_2": "7833 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.95 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa S2 14",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_s2_14": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_s2_14": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_s2_14": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_s2_14": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_s2_14": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_s2_14": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_s2_14": "30.10.2025",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_14": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_14": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_s2_14": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.39 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.13",
      "medium_temperature": "2.81",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "128 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.88 kW",
      "medium_temperature": "13.79 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.28",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.27 kW",
      "medium_temperature": "12.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.64 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.07",
      "medium_temperature": "3.10",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.95 kW",
      "column_2": "5.04 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.55",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.97 kW",
      "column_2": "2.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.71",
      "column_2": "6.24",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.74 kW",
      "column_2": "12.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.71",
      "column_2": "2.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.22 kW",
      "column_2": "10.28 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.66 kW",
      "column_2": "3.51 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6715 kWh",
      "column_2": "8688 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.66 kW 3.51 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa S2 16",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_s2_16": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_s2_16": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_s2_16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_s2_16": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_s2_16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_s2_16": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_s2_16": "30.10.2025",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_s2_16": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.89 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.82 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.06",
      "medium_temperature": "2.74",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.06 kW",
      "medium_temperature": "14.99 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.01",
      "medium_temperature": "3.26",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.49 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "1.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "3.09",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.59 kW",
      "column_2": "5.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.73",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.12 kW",
      "column_2": "2.81 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.59",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.97 kW",
      "column_2": "12.11 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.86",
      "column_2": "2.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.66 kW",
      "column_2": "10.18 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.49",
      "column_2": "1.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.40 kW",
      "column_2": "4.81 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8272 kWh",
      "column_2": "9491 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.40 kW 4.81 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue S2 12",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_s2_12": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_s2_12": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_s2_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_s2_12": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_s2_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_s2_12": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_s2_12": "30.10.2025",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_s2_12": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.28 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.97 kW",
      "medium_temperature": "10.87 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.02",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.05",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.17 kW",
      "column_2": "4.22 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.12",
      "column_2": "4.49",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.83 kW",
      "column_2": "2.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.87",
      "column_2": "5.97",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "10.87 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "2.02",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "10.33 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.73",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "1.95 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5558 kWh",
      "column_2": "7833 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.95 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue S2 14",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_s2_14": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_s2_14": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_s2_14": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_s2_14": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_s2_14": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_s2_14": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_s2_14": "30.10.2025",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_14": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_14": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_s2_14": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.39 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.13",
      "medium_temperature": "2.81",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "128 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.88 kW",
      "medium_temperature": "13.79 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.28",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.27 kW",
      "medium_temperature": "12.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.64 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.07",
      "medium_temperature": "3.10",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.95 kW",
      "column_2": "5.04 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.55",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.97 kW",
      "column_2": "2.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.71",
      "column_2": "6.24",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.74 kW",
      "column_2": "12.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.71",
      "column_2": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.22 kW",
      "column_2": "10.28 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.66",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.66 kW",
      "column_2": "3.51 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6715 kWh",
      "column_2": "8688 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.66 kW 3.51 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue S2 16",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_s2_16": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_s2_16": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_s2_16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_s2_16": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_s2_16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_s2_16": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_s2_16": "30.10.2025",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_s2_16": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.89 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.82 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.06",
      "medium_temperature": "2.74",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "128 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.06 kW",
      "medium_temperature": "14.99 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.01",
      "medium_temperature": "3.26",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.49 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "1.99",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "3.09",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.59 kW",
      "column_2": "5.39 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.73",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.12 kW",
      "column_2": "2.81 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.59",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.97 kW",
      "column_2": "12.11 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.86",
      "column_2": "2.15",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.66 kW",
      "column_2": "10.18 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.49",
      "column_2": "1.70",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.40 kW",
      "column_2": "4.81 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8272 kWh",
      "column_2": "9491 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.40 kW 4.81 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S2 12",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s2_12": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s2_12": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s2_12": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s2_12": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s2_12": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s2_12": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s2_12": "30.10.2025",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_12": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_12": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s2_12": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.28 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.97 kW",
      "medium_temperature": "10.87 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.02",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.05",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.17 kW",
      "column_2": "4.22 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.12",
      "column_2": "4.49",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.83 kW",
      "column_2": "2.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.87",
      "column_2": "5.97",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "10.87 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "2.02",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "10.33 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.73",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "1.95 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5558 kWh",
      "column_2": "7833 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.95 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S2 14",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s2_14": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s2_14": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s2_14": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s2_14": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s2_14": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s2_14": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s2_14": "30.10.2025",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_14": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_14": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s2_14": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.39 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.13",
      "medium_temperature": "2.81",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "128 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.88 kW",
      "medium_temperature": "13.79 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.28",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.27 kW",
      "medium_temperature": "12.20 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.64 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.07",
      "medium_temperature": "3.10",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.95 kW",
      "column_2": "5.04 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.55",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.97 kW",
      "column_2": "2.70 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.71",
      "column_2": "6.24",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.74 kW",
      "column_2": "12.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.71",
      "column_2": "2.00",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.22 kW",
      "column_2": "10.28 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.66",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.66 kW",
      "column_2": "3.51 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6715 kWh",
      "column_2": "8688 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.66 kW 3.51 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S2 16",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s2_16": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s2_16": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s2_16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s2_16": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s2_16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s2_16": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s2_16": "30.10.2025",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s2_16": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.89 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.82 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.06",
      "medium_temperature": "2.74",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "128 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.06 kW",
      "medium_temperature": "14.99 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.01",
      "medium_temperature": "3.26",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.49 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "1.99",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "3.09",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.59 kW",
      "column_2": "5.39 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.73",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.12 kW",
      "column_2": "2.81 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.59",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.97 kW",
      "column_2": "12.11 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.86",
      "column_2": "2.15",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.66 kW",
      "column_2": "10.18 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.49",
      "column_2": "1.70",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.40 kW",
      "column_2": "4.81 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8272 kWh",
      "column_2": "9491 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.40 kW 4.81 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue Tower S2 12",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s2_12": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s2_12": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s2_12": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s2_12": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s2_12": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s2_12": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s2_12": "30.10.2025",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_12": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_12": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s2_12": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.74 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.28 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.24",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.97 kW",
      "medium_temperature": "10.87 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.02",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.67 kW",
      "medium_temperature": "6.99 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.05",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.17 kW",
      "column_2": "4.22 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.12",
      "column_2": "4.49",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.83 kW",
      "column_2": "2.50 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.87",
      "column_2": "5.97",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "10.87 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.60",
      "column_2": "2.02",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "10.33 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.60",
      "column_2": "1.73",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "1.95 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5558 kWh",
      "column_2": "7833 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.95 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue Tower S2 14",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s2_14": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s2_14": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s2_14": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s2_14": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s2_14": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s2_14": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s2_14": "30.10.2025",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_14": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_14": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s2_14": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.80 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.39 kW",
      "medium_temperature": "4.55 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.13",
      "medium_temperature": "2.81",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "168 %",
      "medium_temperature": "128 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.88 kW",
      "medium_temperature": "13.79 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.27",
      "medium_temperature": "3.28",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.27 kW",
      "medium_temperature": "21.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.64 kW",
      "medium_temperature": "7.74 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.07",
      "medium_temperature": "3.10",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.95 kW",
      "column_2": "5.04 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.05",
      "column_2": "4.55",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.97 kW",
      "column_2": "2.70 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.71",
      "column_2": "6.24",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.74 kW",
      "column_2": "12.20 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.71",
      "column_2": "2.00",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.22 kW",
      "column_2": "10.28 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.66",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.66 kW",
      "column_2": "3.51 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6715 kWh",
      "column_2": "8688 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.66 kW 3.51 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue Tower S2 16",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s2_16": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s2_16": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s2_16": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s2_16": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s2_16": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s2_16": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s2_16": "30.10.2025",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_16": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_16": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s2_16": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.89 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.82 kW",
      "medium_temperature": "5.44 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.06",
      "medium_temperature": "2.74",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "158 %",
      "medium_temperature": "128 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.06 kW",
      "medium_temperature": "14.99 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.01",
      "medium_temperature": "3.26",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.49 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.67",
      "medium_temperature": "1.99",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.93",
      "medium_temperature": "3.09",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.59 kW",
      "column_2": "5.39 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.87",
      "column_2": "4.73",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.12 kW",
      "column_2": "2.81 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.38",
      "column_2": "6.59",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.97 kW",
      "column_2": "12.11 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.86",
      "column_2": "2.15",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.66 kW",
      "column_2": "10.18 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.49",
      "column_2": "1.70",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "19 W",
      "column_2": "19 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.40 kW",
      "column_2": "4.81 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8272 kWh",
      "column_2": "9491 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.40 kW 4.81 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_12_14_16_Outdoor_Air_Water_9"
    }
  ]
}