{
  "source_pdf": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:45:06.728667",
  "total_records": 558,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype Sherpa S2 E 8/10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "olimpia_splendid_s.p.a.": "Via Industriale, 1/3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "olimpia_splendid_s.p.a.": "25060",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "olimpia_splendid_s.p.a.": "Cellatica (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "olimpia_splendid_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "olimpia_splendid_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "olimpia_splendid_s.p.a.": "Sherpa S2 E 8/10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "olimpia_splendid_s.p.a.": "ICIM-PDC-000131-00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "olimpia_splendid_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "olimpia_splendid_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "olimpia_splendid_s.p.a.": "3.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "olimpia_splendid_s.p.a.": "10.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "olimpia_splendid_s.p.a.": "Heat Pump KEYMARK rev9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Sherpa S2 E 8",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_s2_e_8": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_s2_e_8": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_s2_e_8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_s2_e_8": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_s2_e_8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_s2_e_8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_s2_e_8": "30.10.2025",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_e_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_e_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_s2_e_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.31",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.33 kW",
      "column_2": "2.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.58",
      "column_2": "4.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "1.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "5.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.85 kW",
      "column_2": "7.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.96",
      "column_2": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.45 kW",
      "column_2": "6.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.65",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3837 kWh",
      "column_2": "4988 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Sherpa S2 E 10",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_s2_e_10": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_s2_e_10": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_s2_e_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_s2_e_10": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_s2_e_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_s2_e_10": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_s2_e_10": "30.10.2025",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_e_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_s2_e_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_s2_e_10": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.95 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.71",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "128 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.28",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.19",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.33 kW",
      "column_2": "2.95 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.58",
      "column_2": "4.41",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "1.38 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "5.11",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.85 kW",
      "column_2": "7.01 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.96",
      "column_2": "2.02",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.45 kW",
      "column_2": "6.62 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.65",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3837 kWh",
      "column_2": "4988 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.30 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue S2 E 8",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_s2_e_8": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_s2_e_8": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_s2_e_8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_s2_e_8": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_s2_e_8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_s2_e_8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_s2_e_8": "30.10.2025",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_e_8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_e_8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_s2_e_8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.31",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.28",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.19",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.33 kW",
      "column_2": "2.95 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.58",
      "column_2": "4.41",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "1.38 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "5.11",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.85 kW",
      "column_2": "7.01 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.96",
      "column_2": "2.02",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.45 kW",
      "column_2": "6.62 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3837 kWh",
      "column_2": "4988 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.30 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue S2 E 10",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_s2_e_10": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_s2_e_10": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_s2_e_10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_s2_e_10": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_s2_e_10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_s2_e_10": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_s2_e_10": "30.10.2025",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_e_10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_s2_e_10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_s2_e_10": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.95 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.71",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "128 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.28",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.19",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.33 kW",
      "column_2": "2.95 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.58",
      "column_2": "4.41",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "1.38 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "5.11",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.85 kW",
      "column_2": "7.01 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.96",
      "column_2": "2.02",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.45 kW",
      "column_2": "6.62 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3837 kWh",
      "column_2": "4988 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.30 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S2 E 8",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s2_e_8": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s2_e_8": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s2_e_8": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s2_e_8": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s2_e_8": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s2_e_8": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s2_e_8": "30.10.2025",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_e_8": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_e_8": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s2_e_8": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.31",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "128 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.28",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.19",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.33 kW",
      "column_2": "2.95 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.58",
      "column_2": "4.41",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "1.38 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "5.11",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.85 kW",
      "column_2": "7.01 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.96",
      "column_2": "2.02",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.45 kW",
      "column_2": "6.62 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.65",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3837 kWh",
      "column_2": "4988 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.30 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S2 E 10",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s2_e_10": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s2_e_10": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s2_e_10": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s2_e_10": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s2_e_10": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s2_e_10": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s2_e_10": "30.10.2025",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_e_10": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s2_e_10": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s2_e_10": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.95 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.71",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "128 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.28",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.19",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.33 kW",
      "column_2": "2.95 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.58",
      "column_2": "4.41",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "1.38 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "5.11",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.85 kW",
      "column_2": "7.01 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.96",
      "column_2": "2.02",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.45 kW",
      "column_2": "6.62 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.65",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3837 kWh",
      "column_2": "4988 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.30 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue Tower S2 E 8",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s2_e_8": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s2_e_8": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s2_e_8": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s2_e_8": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s2_e_8": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s2_e_8": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s2_e_8": "30.10.2025",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_e_8": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_e_8": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s2_e_8": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.31",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "128 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.28",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.19",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.33 kW",
      "column_2": "2.95 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.58",
      "column_2": "4.41",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "1.38 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "5.11",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.85 kW",
      "column_2": "7.01 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.96",
      "column_2": "2.02",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.45 kW",
      "column_2": "6.62 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.65",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3837 kWh",
      "column_2": "4988 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.30 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Aquadue Tower S2 E 10",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_aquadue_tower_s2_e_10": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_aquadue_tower_s2_e_10": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_aquadue_tower_s2_e_10": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_aquadue_tower_s2_e_10": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_aquadue_tower_s2_e_10": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_aquadue_tower_s2_e_10": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_aquadue_tower_s2_e_10": "30.10.2025",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_e_10": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_aquadue_tower_s2_e_10": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_aquadue_tower_s2_e_10": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.95 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.15 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.71",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "128 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "7.92 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.78",
      "medium_temperature": "3.28",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.01 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.02",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "4.46 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.19",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.33 kW",
      "column_2": "2.95 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.58",
      "column_2": "4.41",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "1.38 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.66",
      "column_2": "5.11",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.85 kW",
      "column_2": "7.01 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.96",
      "column_2": "2.02",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.45 kW",
      "column_2": "6.62 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.65",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.43 kW",
      "column_2": "1.30 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3837 kWh",
      "column_2": "4988 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.43 kW 1.30 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_S2_E_8_10_Outdoor_Air_Water_12"
    }
  ]
}