{
  "source_pdf": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17.pdf",
  "extraction_timestamp": "2025-11-17T15:45:12.185022",
  "total_records": 226,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Subtype Sherpa Tower S3 E 4 - 6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "olimpia_splendid_s.p.a.": "Via Industriale, 1/3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "olimpia_splendid_s.p.a.": "25060",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "olimpia_splendid_s.p.a.": "Cellatica (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "olimpia_splendid_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "olimpia_splendid_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "olimpia_splendid_s.p.a.": "Sherpa Tower S3 E 4 - 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "olimpia_splendid_s.p.a.": "ICIM-PDC-000185",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "olimpia_splendid_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "olimpia_splendid_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "olimpia_splendid_s.p.a.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "olimpia_splendid_s.p.a.": "23.01.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "olimpia_splendid_s.p.a.": "Heat Pump KEYMARK V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S3 E 4",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s3_e_4": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s3_e_4": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s3_e_4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s3_e_4": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s3_e_4": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s3_e_4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s3_e_4": "20.06.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s3_e_4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s3_e_4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s3_e_4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "125 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.03",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:35 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "219 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.36 kW",
      "+18\u00b0c/+23\u00b0c": "0.81 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.70",
      "+18\u00b0c/+23\u00b0c": "4.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.45",
      "+18\u00b0c/+23\u00b0c": "5.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "35 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "130 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.31",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.88 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.93 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "4.41",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.48 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.05",
      "medium_temperature": "5.66",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.88 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.41 kW",
      "medium_temperature": "3.42 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.86",
      "medium_temperature": "1.91",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.11 kW",
      "medium_temperature": "0.98 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2351 kWh",
      "medium_temperature": "2742 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.70 kW",
      "+18\u00b0c/+23\u00b0c": "4.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.99",
      "+18\u00b0c/+23\u00b0c": "7.77",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.66 kW",
      "+18\u00b0c/+23\u00b0c": "4.51 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.52",
      "+18\u00b0c/+23\u00b0c": "5.54",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.11 kW 0.98 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "3.66 kW",
      "column_2": "3.44 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "4.76",
      "column_2": "7.23",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "2.21 kW",
      "column_2": "2.19 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.72",
      "column_2": "8.94",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "0.94 kW",
      "column_2": "1.13 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "5.72",
      "column_2": "10.48",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "565 kWh",
      "column_2": "348 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Model Sherpa Tower S3 E 6",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s3_e_6": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s3_e_6": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s3_e_6": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s3_e_6": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s3_e_6": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s3_e_6": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s3_e_6": "20.06.2027",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s3_e_6": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s3_e_6": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s3_e_6": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "125 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.03",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:35 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "43.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "51.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "219 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.33 kW",
      "+18\u00b0c/+23\u00b0c": "1.34 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.00",
      "+18\u00b0c/+23\u00b0c": "6.55",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "4.90",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "35 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.51",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.39 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "4.54",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.39 kW",
      "medium_temperature": "1.28 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "5.59",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.04 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.36 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.76",
      "medium_temperature": "1.91",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.45 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2845 kWh",
      "medium_temperature": "3343 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.50 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "8.21",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.35 kW",
      "+18\u00b0c/+23\u00b0c": "6.55 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.93",
      "+18\u00b0c/+23\u00b0c": "4.69",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "4.76 kW",
      "column_2": "4.84 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "4.53",
      "column_2": "7.16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "3.02 kW",
      "column_2": "3.26 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "6.32",
      "column_2": "9.64",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "1.39 kW",
      "column_2": "1.41 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "7.20",
      "column_2": "11.48",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "707 kWh",
      "column_2": "475 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_4_-_6_Outdoor_Air_Water_17",
      "submodel_id": null
    }
  ]
}