{
  "source_pdf": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:45:12.821896",
  "total_records": 226,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype Sherpa Tower S3 E 8 - 10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "olimpia_splendid_s.p.a.": "Via Industriale, 1/3",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "olimpia_splendid_s.p.a.": "25060",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "olimpia_splendid_s.p.a.": "Cellatica (BS)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "olimpia_splendid_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "olimpia_splendid_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "olimpia_splendid_s.p.a.": "Sherpa Tower S3 E 8 - 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "olimpia_splendid_s.p.a.": "ICIM-PDC-000186",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "olimpia_splendid_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "olimpia_splendid_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "olimpia_splendid_s.p.a.": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "olimpia_splendid_s.p.a.": "23.01.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "olimpia_splendid_s.p.a.": "Heat Pump KEYMARK V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model SHERPA TOWER S3 E 8",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s3_e_8": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s3_e_8": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s3_e_8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s3_e_8": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s3_e_8": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s3_e_8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s3_e_8": "20.06.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s3_e_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s3_e_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s3_e_8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.97",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:00 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "43.7 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.19 kW",
      "+18\u00b0c/+23\u00b0c": "1.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7.40",
      "+18\u00b0c/+23\u00b0c": "8.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.38",
      "+18\u00b0c/+23\u00b0c": "5.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "3.37",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.18 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.65 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.82",
      "medium_temperature": "4.34",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.63 kW",
      "medium_temperature": "1.39 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "5.33",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.18 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.35",
      "medium_temperature": "2.17",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.44 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04",
      "medium_temperature": "1.84",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.68 kW",
      "medium_temperature": "1.69 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3218 kWh",
      "medium_temperature": "4054 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7.40 kW",
      "+18\u00b0c/+23\u00b0c": "8.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.83",
      "+18\u00b0c/+23\u00b0c": "8.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.38 kW",
      "+18\u00b0c/+23\u00b0c": "8.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.39",
      "+18\u00b0c/+23\u00b0c": "5.09",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 1.69 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "5.72 kW",
      "column_2": "6.47 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "4.71",
      "column_2": "7.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "3.62 kW",
      "column_2": "4.31 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "6.65",
      "column_2": "10.67",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "1.64 kW",
      "column_2": "1.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "8.55",
      "column_2": "13.61",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "761 kWh",
      "column_2": "563 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model SHERPA TOWER S3 E 10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "sherpa_tower_s3_e_10": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "sherpa_tower_s3_e_10": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "sherpa_tower_s3_e_10": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "sherpa_tower_s3_e_10": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "sherpa_tower_s3_e_10": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "sherpa_tower_s3_e_10": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "sherpa_tower_s3_e_10": "20.06.2027",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s3_e_10": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "sherpa_tower_s3_e_10": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "sherpa_tower_s3_e_10": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "123 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.97",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:00 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "43.7 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "230 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.00 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.10",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.08 kW",
      "+18\u00b0c/+23\u00b0c": "2.48 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "3.30",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "00 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "136 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.47",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.10 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.28 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.52",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.65 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.58",
      "medium_temperature": "5.68",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.10 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.40 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.96",
      "medium_temperature": "1.83",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.76 kW",
      "medium_temperature": "2.28 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3644 kWh",
      "medium_temperature": "4567 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.70 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.98",
      "+18\u00b0c/+23\u00b0c": "8.78",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.73 kW",
      "+18\u00b0c/+23\u00b0c": "10.01 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.21",
      "+18\u00b0c/+23\u00b0c": "4.64",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 2.28 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18"
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "6.68 kW",
      "column_2": "7.71 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "4.47",
      "column_2": "6.45",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "4.26 kW",
      "column_2": "5.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "7.02",
      "column_2": "10.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "1.94 kW",
      "column_2": "2.32 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "9.54",
      "column_2": "14.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "873 kWh",
      "column_2": "683 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Olimpia_Splendid_S_p_A__Sherpa_Tower_S3_E_8_-_10_Outdoor_Air_Water_18",
      "submodel_id": null
    }
  ]
}