{
  "source_pdf": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:45:13.286576",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype Air Source Heat Pump- R290-006",
      "source_page": 1,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "perfexim_sp._z_o.o.": "ul. Samotna 2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "perfexim_sp._z_o.o.": "61-441",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "perfexim_sp._z_o.o.": "Pozna\u0144",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "perfexim_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "perfexim_sp._z_o.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "perfexim_sp._z_o.o.": "Air Source Heat Pump- R290-006",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "perfexim_sp._z_o.o.": "041-K103-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "perfexim_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "perfexim_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "perfexim_sp._z_o.o.": "0.55 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "perfexim_sp._z_o.o.": "10.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "perfexim_sp._z_o.o.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model PHA-50 (50-006-0816-001) BLN-006TC1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pha-50_(50-006-0816-001)_bln-006tc1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pha-50_(50-006-0816-001)_bln-006tc1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pha-50_(50-006-0816-001)_bln-006tc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pha-50_(50-006-0816-001)_bln-006tc1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pha-50_(50-006-0816-001)_bln-006tc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pha-50_(50-006-0816-001)_bln-006tc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50_(50-006-0816-001)_bln-006tc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50_(50-006-0816-001)_bln-006tc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pha-50_(50-006-0816-001)_bln-006tc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.08 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.66",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.20": "0.900",
      "4.70": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.20": "2.36 kW",
      "4.70": "2.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.20": "9.30",
      "4.70": "7.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.20": "0.900",
      "4.70": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.20": "5.37 kW",
      "4.70": "5.36 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.20": "3.09",
      "4.70": "2.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "6.03 kW",
      "4.70": "5.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "2.71",
      "4.70": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "0.900",
      "4.70": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.20": "65 \u00b0C",
      "4.70": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.20": "10 W",
      "4.70": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.20": "30 W",
      "4.70": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.20": "10 W",
      "4.70": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.20": "42 W",
      "4.70": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.20": "Electricity",
      "4.70": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.20": "0.05 kW",
      "4.70": "0.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.20": "2599 kWh",
      "4.70": "3372 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 0.44 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model PHA-50I (50-006-0816-101) BLN-006TC1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pha-50i_(50-006-0816-101)_bln-006tc1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.07 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.27 kW",
      "medium_temperature": "1.95 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.12",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "146 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.08 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.33",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.33 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.68",
      "medium_temperature": "3.66",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.24 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.20": "0.900",
      "4.70": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.20": "2.36 kW",
      "4.70": "2.28 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.20": "9.30",
      "4.70": "7.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.20": "0.900",
      "4.70": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.20": "5.37 kW",
      "4.70": "5.36 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.20": "3.09",
      "4.70": "2.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "6.03 kW",
      "4.70": "5.62 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "2.71",
      "4.70": "2.06",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "0.900",
      "4.70": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.20": "65 \u00b0C",
      "4.70": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.20": "10 W",
      "4.70": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.20": "30 W",
      "4.70": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.20": "10 W",
      "4.70": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.20": "42 W",
      "4.70": "42 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.20": "Electricity",
      "4.70": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.20": "0.05 kW",
      "4.70": "0.44 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.20": "2599 kWh",
      "4.70": "3372 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 0.44 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-006_Outdoor_Air_Water_1"
    }
  ]
}