{
  "source_pdf": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:45:14.819927",
  "total_records": 274,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Air Source Heat Pump- R290-012",
      "source_page": 1,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "perfexim_sp._z_o.o.": "ul. Samotna 2",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "perfexim_sp._z_o.o.": "61-441",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "perfexim_sp._z_o.o.": "Pozna\u0144",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "perfexim_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "perfexim_sp._z_o.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "perfexim_sp._z_o.o.": "Air Source Heat Pump- R290-012",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "perfexim_sp._z_o.o.": "041-K103-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "perfexim_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "perfexim_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "perfexim_sp._z_o.o.": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "perfexim_sp._z_o.o.": "10.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "perfexim_sp._z_o.o.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model PHA-50 (50-012-1455-001) BLN-012TC1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pha-50_(50-012-1455-001)_bln-012tc1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pha-50_(50-012-1455-001)_bln-012tc1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pha-50_(50-012-1455-001)_bln-012tc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pha-50_(50-012-1455-001)_bln-012tc1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pha-50_(50-012-1455-001)_bln-012tc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pha-50_(50-012-1455-001)_bln-012tc1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50_(50-012-1455-001)_bln-012tc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50_(50-012-1455-001)_bln-012tc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pha-50_(50-012-1455-001)_bln-012tc1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.38 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.90 kW",
      "medium_temperature": "10.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.64",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.20": "4.27 kW",
      "5.11": "4.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.20": "9.06",
      "5.11": "7.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.20": "8.76 kW",
      "5.11": "9.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.20": "3.15",
      "5.11": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "9.94 kW",
      "5.11": "9.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "2.74",
      "5.11": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.20": "65 \u00b0C",
      "5.11": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.20": "13 W",
      "5.11": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.20": "38 W",
      "5.11": "38 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.20": "13 W",
      "5.11": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.20": "83 W",
      "5.11": "83 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.20": "Electricity",
      "5.11": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.20": "0.00 kW",
      "5.11": "0.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.20": "4286 kWh",
      "5.11": "5608 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.23 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model PHA-50I (50-012-1455-101) BLN-012TC1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pha-50i_(50-012-1455-101)_bln-012tc1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.38 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.66 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.97",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "148 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.90 kW",
      "medium_temperature": "10.22 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.77",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "9.04 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.51 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.64",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.75 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.20": "4.27 kW",
      "5.11": "4.09 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.20": "9.06",
      "5.11": "7.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.20": "8.76 kW",
      "5.11": "9.04 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.20": "3.15",
      "5.11": "2.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "9.94 kW",
      "5.11": "9.99 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "2.74",
      "5.11": "2.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.20": "0.900",
      "5.11": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.20": "65 \u00b0C",
      "5.11": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.20": "13 W",
      "5.11": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.20": "38 W",
      "5.11": "38 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.20": "13 W",
      "5.11": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.20": "83 W",
      "5.11": "83 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.20": "Electricity",
      "5.11": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.20": "0.00 kW",
      "5.11": "0.23 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.20": "4286 kWh",
      "5.11": "5608 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.23 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model PHA-50 (50-012-1455-003) BLN-012TC3",
      "source_page": 6,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pha-50_(50-012-1455-003)_bln-012tc3": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pha-50_(50-012-1455-003)_bln-012tc3": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pha-50_(50-012-1455-003)_bln-012tc3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pha-50_(50-012-1455-003)_bln-012tc3": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pha-50_(50-012-1455-003)_bln-012tc3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pha-50_(50-012-1455-003)_bln-012tc3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50_(50-012-1455-003)_bln-012tc3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50_(50-012-1455-003)_bln-012tc3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pha-50_(50-012-1455-003)_bln-012tc3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.09 kW",
      "medium_temperature": "12.49 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.67 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.93",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "145 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.88 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.70",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.74 kW",
      "medium_temperature": "8.79 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.61",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.45 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.10": "0.900",
      "4.83": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.10": "4.10 kW",
      "4.83": "3.94 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.10": "8.18",
      "4.83": "6.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.10": "0.900",
      "4.83": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.10": "8.74 kW",
      "4.83": "8.79 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.10": "3.18",
      "4.83": "2.35",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "9.83 kW",
      "4.83": "9.92 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "2.70",
      "4.83": "2.03",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "0.900",
      "4.83": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.10": "65 \u00b0C",
      "4.83": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.10": "13 W",
      "4.83": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.10": "38 W",
      "4.83": "38 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.10": "13 W",
      "4.83": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.10": "83 W",
      "4.83": "83 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.10": "Electricity",
      "4.83": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.10": "0.05 kW",
      "4.83": "0.01 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.10": "4300 kWh",
      "4.83": "5547 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 0.01 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model PHA-50I (50-012-1455-103) BLN-012TC3",
      "source_page": 8,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pha-50i_(50-012-1455-103)_bln-012tc3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.09 kW",
      "medium_temperature": "12.49 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.67 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.93",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "145 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.88 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.70",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.74 kW",
      "medium_temperature": "8.79 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.35",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.61",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.45 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.10": "0.900",
      "4.83": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.10": "4.10 kW",
      "4.83": "3.94 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.10": "8.18",
      "4.83": "6.57",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.10": "0.900",
      "4.83": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.10": "8.74 kW",
      "4.83": "8.79 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.10": "3.18",
      "4.83": "2.35",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "9.83 kW",
      "4.83": "9.92 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "2.70",
      "4.83": "2.03",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "0.900",
      "4.83": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.10": "65 \u00b0C",
      "4.83": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.10": "13 W",
      "4.83": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.10": "38 W",
      "4.83": "38 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.10": "13 W",
      "4.83": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.10": "83 W",
      "4.83": "83 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.10": "Electricity",
      "4.83": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.10": "0.05 kW",
      "4.83": "0.01 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.10": "4300 kWh",
      "4.83": "5547 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.05 kW 0.01 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "PERFEXIM_Sp__z_o_o__Air_Source_Heat_Pump-_R290-012_Outdoor_Air_Water_3"
    }
  ]
}