{
  "source_pdf": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:45:16.807092",
  "total_records": 411,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ERApro 13 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "photomate_s.r.o.": "Proki\u0161ova 356/7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "photomate_s.r.o.": "370 01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "photomate_s.r.o.": "\u010cesk\u00e9 Bud\u011bjovice 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "photomate_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "photomate_s.r.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "photomate_s.r.o.": "ERApro 13 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "photomate_s.r.o.": "037-0207-25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "photomate_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "photomate_s.r.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "photomate_s.r.o.": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "photomate_s.r.o.": "21.08.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "photomate_s.r.o.": "HP Keymark certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "photomate_s.r.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ERApro 13 kW,230V + HU 9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_13_kw,230v_+_hu_9": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_13_kw,230v_+_hu_9": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_13_kw,230v_+_hu_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_13_kw,230v_+_hu_9": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_13_kw,230v_+_hu_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_13_kw,230v_+_hu_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,230v_+_hu_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,230v_+_hu_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_13_kw,230v_+_hu_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.91 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.91 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.82",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.40_kw": "6.85",
      "4.02_kw": "5.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40_kw": "6.27 kW",
      "4.02_kw": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40_kw": "8.68",
      "4.02_kw": "6.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40_kw": "8.76 kW",
      "4.02_kw": "8.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40_kw": "3.41",
      "4.02_kw": "2.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "9.74 kW",
      "4.02_kw": "9.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.86",
      "4.02_kw": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.40_kw": "75 \u00b0C",
      "4.02_kw": "\u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.40_kw": "0 W",
      "4.02_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.02_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40_kw": "0.16 kW",
      "4.02_kw": "kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40_kw": "4049 kWh",
      "4.02_kw": "5396 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.16 kW kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ERApro 13 kW,230V + CU 1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_13_kw,230v_+_cu_1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_13_kw,230v_+_cu_1": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_13_kw,230v_+_cu_1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_13_kw,230v_+_cu_1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_13_kw,230v_+_cu_1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_13_kw,230v_+_cu_1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,230v_+_cu_1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,230v_+_cu_1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_13_kw,230v_+_cu_1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.91 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.91 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.41",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.72",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.40_kw": "6.85",
      "4.02_kw": "5.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40_kw": "6.27 kW",
      "4.02_kw": "4.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40_kw": "8.68",
      "4.02_kw": "6.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40_kw": "8.76 kW",
      "4.02_kw": "8.71 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40_kw": "3.41",
      "4.02_kw": "2.41",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "9.74 kW",
      "4.02_kw": "9.84 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.86",
      "4.02_kw": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.40_kw": "75 \u00b0C",
      "4.02_kw": "\u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.40_kw": "0 W",
      "4.02_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.02_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40_kw": "0.16 kW",
      "4.02_kw": "kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40_kw": "4049 kWh",
      "4.02_kw": "5396 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.16 kW kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ERApro 13 kW,230V + DHWU 9",
      "source_page": 6,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_13_kw,230v_+_dhwu_9": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_13_kw,230v_+_dhwu_9": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_13_kw,230v_+_dhwu_9": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_13_kw,230v_+_dhwu_9": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_13_kw,230v_+_dhwu_9": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_13_kw,230v_+_dhwu_9": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,230v_+_dhwu_9": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,230v_+_dhwu_9": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_13_kw,230v_+_dhwu_9": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.91 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "150 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.91 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.82",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.41",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.72",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.40_kw": "6.85",
      "4.02_kw": "5.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40_kw": "6.27 kW",
      "4.02_kw": "4.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40_kw": "8.68",
      "4.02_kw": "6.89",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40_kw": "8.76 kW",
      "4.02_kw": "8.71 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40_kw": "3.41",
      "4.02_kw": "2.41",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "9.74 kW",
      "4.02_kw": "9.84 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.86",
      "4.02_kw": "2.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.40_kw": "75 \u00b0C",
      "4.02_kw": "\u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.40_kw": "0 W",
      "4.02_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.02_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40_kw": "0.16 kW",
      "4.02_kw": "kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40_kw": "4049 kWh",
      "4.02_kw": "5396 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.16 kW kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ERApro 13 kW,400V + HU 9",
      "source_page": 8,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_13_kw,400v_+_hu_9": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_13_kw,400v_+_hu_9": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_13_kw,400v_+_hu_9": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_13_kw,400v_+_hu_9": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_13_kw,400v_+_hu_9": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_13_kw,400v_+_hu_9": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,400v_+_hu_9": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,400v_+_hu_9": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_13_kw,400v_+_hu_9": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.91 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.91 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.82",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.41",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.40_kw": "6.85",
      "4.02_kw": "5.07",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40_kw": "6.27 kW",
      "4.02_kw": "4.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40_kw": "8.68",
      "4.02_kw": "6.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40_kw": "8.76 kW",
      "4.02_kw": "8.71 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40_kw": "3.41",
      "4.02_kw": "2.41",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "9.74 kW",
      "4.02_kw": "9.84 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.86",
      "4.02_kw": "2.14",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.40_kw": "75 \u00b0C",
      "4.02_kw": "\u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.40_kw": "0 W",
      "4.02_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.02_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40_kw": "0.16 kW",
      "4.02_kw": "kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40_kw": "4049 kWh",
      "4.02_kw": "5396 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.16 kW kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ERApro 13 kW,400V + DHWU 9",
      "source_page": 10,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_13_kw,400v_+_dhwu_9": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_13_kw,400v_+_dhwu_9": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_13_kw,400v_+_dhwu_9": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_13_kw,400v_+_dhwu_9": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_13_kw,400v_+_dhwu_9": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_13_kw,400v_+_dhwu_9": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,400v_+_dhwu_9": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,400v_+_dhwu_9": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_13_kw,400v_+_dhwu_9": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.91 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "150 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.91 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.82",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.41",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.72",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.40_kw": "6.85",
      "4.02_kw": "5.07",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40_kw": "6.27 kW",
      "4.02_kw": "4.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40_kw": "8.68",
      "4.02_kw": "6.89",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40_kw": "8.76 kW",
      "4.02_kw": "8.71 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40_kw": "3.41",
      "4.02_kw": "2.41",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "9.74 kW",
      "4.02_kw": "9.84 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.86",
      "4.02_kw": "2.14",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.40_kw": "75 \u00b0C",
      "4.02_kw": "\u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.40_kw": "0 W",
      "4.02_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.02_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40_kw": "0.16 kW",
      "4.02_kw": "kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40_kw": "4049 kWh",
      "4.02_kw": "5396 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.16 kW kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ERApro 13 kW,400V + CU 1",
      "source_page": 12,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_13_kw,400v_+_cu_1": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_13_kw,400v_+_cu_1": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_13_kw,400v_+_cu_1": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_13_kw,400v_+_cu_1": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_13_kw,400v_+_cu_1": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_13_kw,400v_+_cu_1": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,400v_+_cu_1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_13_kw,400v_+_cu_1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_13_kw,400v_+_cu_1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.91 kW",
      "medium_temperature": "7.86 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "2.56 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.91 kW",
      "medium_temperature": "9.84 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.18",
      "medium_temperature": "3.82",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.76 kW",
      "medium_temperature": "8.71 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.41",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.33 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.72",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.40_kw": "6.85",
      "4.02_kw": "5.07",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.40_kw": "6.27 kW",
      "4.02_kw": "4.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.40_kw": "8.68",
      "4.02_kw": "6.89",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.40_kw": "8.76 kW",
      "4.02_kw": "8.71 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.40_kw": "3.41",
      "4.02_kw": "2.41",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "9.74 kW",
      "4.02_kw": "9.84 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "2.86",
      "4.02_kw": "2.14",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.40_kw": "0.900",
      "4.02_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.40_kw": "75 \u00b0C",
      "4.02_kw": "\u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.40_kw": "15 W",
      "4.02_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.40_kw": "0 W",
      "4.02_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.40_kw": "Electricity",
      "4.02_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.40_kw": "0.16 kW",
      "4.02_kw": "kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.40_kw": "4049 kWh",
      "4.02_kw": "5396 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.16 kW kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_13_kW_Outdoor_Air_Water_1"
    }
  ]
}