{
  "source_pdf": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:45:19.216174",
  "total_records": 411,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype ERApro 9 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "photomate_s.r.o.": "Proki\u0161ova 356/7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "photomate_s.r.o.": "370 01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "photomate_s.r.o.": "\u010cesk\u00e9 Bud\u011bjovice 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "photomate_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "photomate_s.r.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "photomate_s.r.o.": "ERApro 9 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "photomate_s.r.o.": "037-0206-25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "photomate_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "photomate_s.r.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "photomate_s.r.o.": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "photomate_s.r.o.": "21.08.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "photomate_s.r.o.": "HP Keymark certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "photomate_s.r.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ERApro 9 kW,230V + HU 9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_9_kw,230v_+_hu_9": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_9_kw,230v_+_hu_9": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_9_kw,230v_+_hu_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_9_kw,230v_+_hu_9": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_9_kw,230v_+_hu_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_9_kw,230v_+_hu_9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,230v_+_hu_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,230v_+_hu_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_9_kw,230v_+_hu_9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.03 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.81_kw": "6.65",
      "2.52_kw": "4.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.81_kw": "3.21 kW",
      "2.52_kw": "2.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.81_kw": "8.49",
      "2.52_kw": "6.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.81_kw": "6.22 kW",
      "2.52_kw": "6.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.81_kw": "3.38",
      "2.52_kw": "2.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "6.91 kW",
      "2.52_kw": "7.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "2.80",
      "2.52_kw": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.81_kw": "75 \u00b0C",
      "2.52_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.81_kw": "0 W",
      "2.52_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.81_kw": "Electricity",
      "2.52_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.81_kw": "0.12 kW",
      "2.52_kw": "0.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.81_kw": "2869 kWh",
      "2.52_kw": "3899 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 0.02 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ERApro 9 kW,230V + CU 1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_9_kw,230v_+_cu_1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_9_kw,230v_+_cu_1": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_9_kw,230v_+_cu_1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_9_kw,230v_+_cu_1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_9_kw,230v_+_cu_1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_9_kw,230v_+_cu_1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,230v_+_cu_1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,230v_+_cu_1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_9_kw,230v_+_cu_1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.18",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "148 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.03 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.77",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.39",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.72",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.81_kw": "6.65",
      "2.52_kw": "4.73",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.81_kw": "3.21 kW",
      "2.52_kw": "2.94 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.81_kw": "8.49",
      "2.52_kw": "6.31",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.81_kw": "6.22 kW",
      "2.52_kw": "6.25 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.81_kw": "3.38",
      "2.52_kw": "2.39",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "6.91 kW",
      "2.52_kw": "7.05 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "2.80",
      "2.52_kw": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.81_kw": "75 \u00b0C",
      "2.52_kw": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.81_kw": "0 W",
      "2.52_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.81_kw": "Electricity",
      "2.52_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.81_kw": "0.12 kW",
      "2.52_kw": "0.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.81_kw": "2869 kWh",
      "2.52_kw": "3899 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 0.02 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ERApro 9 kW,230V + DHWU 9",
      "source_page": 6,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_9_kw,230v_+_dhwu_9": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_9_kw,230v_+_dhwu_9": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_9_kw,230v_+_dhwu_9": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_9_kw,230v_+_dhwu_9": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_9_kw,230v_+_dhwu_9": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_9_kw,230v_+_dhwu_9": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,230v_+_dhwu_9": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,230v_+_dhwu_9": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_9_kw,230v_+_dhwu_9": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.18",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "148 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.03 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.77",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.39",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.72",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.81_kw": "6.65",
      "2.52_kw": "4.73",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.81_kw": "3.21 kW",
      "2.52_kw": "2.94 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.81_kw": "8.49",
      "2.52_kw": "6.31",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.81_kw": "6.22 kW",
      "2.52_kw": "6.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.81_kw": "3.38",
      "2.52_kw": "2.39",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "6.91 kW",
      "2.52_kw": "7.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "2.80",
      "2.52_kw": "2.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.81_kw": "75 \u00b0C",
      "2.52_kw": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.81_kw": "0 W",
      "2.52_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.81_kw": "Electricity",
      "2.52_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.81_kw": "0.12 kW",
      "2.52_kw": "0.02 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.81_kw": "2869 kWh",
      "2.52_kw": "3899 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 0.02 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ERApro 9 kW,400V + HU 9",
      "source_page": 8,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_9_kw,400v_+_hu_9": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_9_kw,400v_+_hu_9": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_9_kw,400v_+_hu_9": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_9_kw,400v_+_hu_9": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_9_kw,400v_+_hu_9": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_9_kw,400v_+_hu_9": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,400v_+_hu_9": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,400v_+_hu_9": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_9_kw,400v_+_hu_9": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.18",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "148 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.03 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.77",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.39",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.72",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.81_kw": "6.65",
      "2.52_kw": "4.73",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.81_kw": "3.21 kW",
      "2.52_kw": "2.94 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.81_kw": "8.49",
      "2.52_kw": "6.31",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.81_kw": "6.22 kW",
      "2.52_kw": "6.25 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.81_kw": "3.38",
      "2.52_kw": "2.39",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "6.91 kW",
      "2.52_kw": "7.05 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "2.80",
      "2.52_kw": "2.01",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.81_kw": "75 \u00b0C",
      "2.52_kw": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.81_kw": "0 W",
      "2.52_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.81_kw": "Electricity",
      "2.52_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.81_kw": "0.12 kW",
      "2.52_kw": "0.02 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.81_kw": "2869 kWh",
      "2.52_kw": "3899 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 0.02 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ERApro 9 kW,400V + CU 1",
      "source_page": 10,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_9_kw,400v_+_cu_1": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_9_kw,400v_+_cu_1": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_9_kw,400v_+_cu_1": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_9_kw,400v_+_cu_1": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_9_kw,400v_+_cu_1": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_9_kw,400v_+_cu_1": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,400v_+_cu_1": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,400v_+_cu_1": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_9_kw,400v_+_cu_1": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.18",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "148 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.03 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.77",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.39",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.72",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.81_kw": "6.65",
      "2.52_kw": "4.73",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.81_kw": "3.21 kW",
      "2.52_kw": "2.94 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.81_kw": "8.49",
      "2.52_kw": "6.31",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.81_kw": "6.22 kW",
      "2.52_kw": "6.25 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.81_kw": "3.38",
      "2.52_kw": "2.39",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "6.91 kW",
      "2.52_kw": "7.05 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "2.80",
      "2.52_kw": "2.01",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.81_kw": "75 \u00b0C",
      "2.52_kw": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.81_kw": "0 W",
      "2.52_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.81_kw": "Electricity",
      "2.52_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.81_kw": "0.12 kW",
      "2.52_kw": "0.02 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.81_kw": "2869 kWh",
      "2.52_kw": "3899 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 0.02 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ERApro 9 kW,400V + DHWU 9",
      "source_page": 12,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "erapro_9_kw,400v_+_dhwu_9": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "erapro_9_kw,400v_+_dhwu_9": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "erapro_9_kw,400v_+_dhwu_9": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "erapro_9_kw,400v_+_dhwu_9": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "erapro_9_kw,400v_+_dhwu_9": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "erapro_9_kw,400v_+_dhwu_9": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,400v_+_dhwu_9": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "erapro_9_kw,400v_+_dhwu_9": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "erapro_9_kw,400v_+_dhwu_9": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.87 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.18",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "30 dB(A)",
      "medium_temperature": "30 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "148 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.03 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.77",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.39",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.85 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.72",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.81_kw": "6.65",
      "2.52_kw": "4.73",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.81_kw": "3.21 kW",
      "2.52_kw": "2.94 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.81_kw": "8.49",
      "2.52_kw": "6.31",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.81_kw": "6.22 kW",
      "2.52_kw": "6.25 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.81_kw": "3.38",
      "2.52_kw": "2.39",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "6.91 kW",
      "2.52_kw": "7.05 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "2.80",
      "2.52_kw": "2.01",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81_kw": "0.900",
      "2.52_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.81_kw": "75 \u00b0C",
      "2.52_kw": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.81_kw": "15 W",
      "2.52_kw": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.81_kw": "0 W",
      "2.52_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.81_kw": "Electricity",
      "2.52_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.81_kw": "0.12 kW",
      "2.52_kw": "0.02 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.81_kw": "2869 kWh",
      "2.52_kw": "3899 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 0.02 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "PHOTOMATE_s_r_o__ERApro_9_kW_Outdoor_Air_Water_4"
    }
  ]
}