{
  "source_pdf": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:45:20.398403",
  "total_records": 82,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air To Water Heat Pump Unit-R290-14T",
      "source_page": 1,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "polytropic_sas": "4 chemin des Eclapons",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "polytropic_sas": "69390",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "polytropic_sas": "Vouries",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "polytropic_sas": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "polytropic_sas": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "polytropic_sas": "DC Inverter Air To Water Heat Pump Unit-R290-14T",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "polytropic_sas": "041-K093-09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "polytropic_sas": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "polytropic_sas": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "polytropic_sas": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "polytropic_sas": "31.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "polytropic_sas": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "polytropic_sas": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: RLB100, Outdoor unit: WAO-14T",
      "source_page": 2,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_rlb100,_outdoor_unit:_wao-14t": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.99 kW",
      "medium_temperature": "12.82 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.23 kW",
      "medium_temperature": "4.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.47",
      "medium_temperature": "2.92",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.55 kW",
      "medium_temperature": "11.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.11 kW",
      "medium_temperature": "9.74 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "5.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "RLB100, Outdoor unit: WAO-14T",
      "source_page": 2,
      "source_table": null,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "RLB100, Outdoor unit: WAO-14T",
      "source_page": 2,
      "source_table": null,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.05": "0.900",
      "4.38": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.05": "6.83 kW",
      "4.38": "6.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.05": "7.94",
      "4.38": "6.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.05": "0.900",
      "4.38": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.05": "11.11 kW",
      "4.38": "9.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.05": "3.05",
      "4.38": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "10.21 kW",
      "4.38": "9.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "2.90",
      "4.38": "2.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.05": "0.900",
      "4.38": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.05": "55 \u00b0C",
      "4.38": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.05": "20 W",
      "4.38": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.05": "28 W",
      "4.38": "28 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.05": "20 W",
      "4.38": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.05": "30 W",
      "4.38": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.05": "Electricity",
      "4.38": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.05": "2.35 kW",
      "4.38": "1.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.05": "5475 kWh",
      "4.38": "6505 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.35 kW 1.87 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_To_Water_Heat_Pump_Unit-R290-14T_Outdoor_Air_Water_4"
    }
  ]
}